# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: iskra-impact
manufacturer: Iskra
name: IMPACT energy meters (IE14, IE35, IE38)
kind: meter

sources:
- id: pyiskra
  title: pyiskra (Python library, used by Home Assistant's iskra)
  url: https://github.com/Iskramis/pyiskra
  license: MIT
  commit: cd23e27a44a8265b406c426dad21efead22e39f9
  path: pyiskra/devices/IMPACT.py, pyiskra/adapters/Modbus.py, pyiskra/helper.py

connection:
  default_port: 10001
  default_unit: 33
  transports:
  - tcp
  - rtu
  serial:
    baud: 115200
    format: 8N2
  limits:
    max_registers: 120

encoding:
  word_order: big

identify:
  serial:
    table: input
    address: 9
    type: str
    length: 4
  any:
  - table: input
    address: 1
    type: str
    length: 8
    prefix: IE38
  - table: input
    address: 1
    type: str
    length: 8
    prefix: IE35
  - table: input
    address: 1
    type: str
    length: 8
    prefix: IE14

defaults:
  verified: false
  sources:
  - pyiskra

models:
  - {id: ie38, name: IE38, match: {table: input, address: 1, type: str, length: 8, prefix: IE38}}
  - {id: ie35, name: IE35, match: {table: input, address: 1, type: str, length: 8, prefix: IE35}}
  - {id: ie14, name: IE14, match: {table: input, address: 1, type: str, length: 8, prefix: IE14}}

points:
  - {key: x.description, label: Description, table: holding, address: 101, type: str, length: 20}
  - {key: x.location, label: Location, table: holding, address: 121, type: str, length: 20}
  - {key: x.reverse_connection, label: Reverse connection, table: holding, address: 151, type: u16, bits: [1, 1], note: 'When set, pyiskra swaps the import and export direction of the counters.'}
  - {key: x.non_resettable_counter_1_unit, label: Non-resettable counter 1 unit, table: holding, address: 421, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.non_resettable_counter_1_direction, label: Non-resettable counter 1 quadrants, table: holding, address: 422, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.non_resettable_counter_2_unit, label: Non-resettable counter 2 unit, table: holding, address: 425, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.non_resettable_counter_2_direction, label: Non-resettable counter 2 quadrants, table: holding, address: 426, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.non_resettable_counter_3_unit, label: Non-resettable counter 3 unit, table: holding, address: 429, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.non_resettable_counter_3_direction, label: Non-resettable counter 3 quadrants, table: holding, address: 430, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.non_resettable_counter_4_unit, label: Non-resettable counter 4 unit, table: holding, address: 433, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.non_resettable_counter_4_direction, label: Non-resettable counter 4 quadrants, table: holding, address: 434, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_1_unit, label: Resettable counter 1 unit, table: holding, address: 437, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_1_direction, label: Resettable counter 1 quadrants, table: holding, address: 438, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_2_unit, label: Resettable counter 2 unit, table: holding, address: 441, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_2_direction, label: Resettable counter 2 quadrants, table: holding, address: 442, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_3_unit, label: Resettable counter 3 unit, table: holding, address: 445, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_3_direction, label: Resettable counter 3 quadrants, table: holding, address: 446, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_4_unit, label: Resettable counter 4 unit, table: holding, address: 449, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_4_direction, label: Resettable counter 4 quadrants, table: holding, address: 450, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_5_unit, label: Resettable counter 5 unit, table: holding, address: 453, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_5_direction, label: Resettable counter 5 quadrants, table: holding, address: 454, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_6_unit, label: Resettable counter 6 unit, table: holding, address: 457, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_6_direction, label: Resettable counter 6 quadrants, table: holding, address: 458, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_7_unit, label: Resettable counter 7 unit, table: holding, address: 461, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_7_direction, label: Resettable counter 7 quadrants, table: holding, address: 462, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_8_unit, label: Resettable counter 8 unit, table: holding, address: 465, type: u16, bits: [0, 1], enum: counter_unit}
  - {key: x.resettable_counter_8_direction, label: Resettable counter 8 quadrants, table: holding, address: 466, type: u16, bits: [0, 3], enum: counter_direction}
  - {key: x.resettable_counter_9_unit, label: Resettable counter 9 unit, table: holding, address: 469, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_9_direction, label: Resettable counter 9 quadrants, table: holding, address: 470, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_10_unit, label: Resettable counter 10 unit, table: holding, address: 473, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_10_direction, label: Resettable counter 10 quadrants, table: holding, address: 474, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_11_unit, label: Resettable counter 11 unit, table: holding, address: 477, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_11_direction, label: Resettable counter 11 quadrants, table: holding, address: 478, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_12_unit, label: Resettable counter 12 unit, table: holding, address: 481, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_12_direction, label: Resettable counter 12 quadrants, table: holding, address: 482, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_13_unit, label: Resettable counter 13 unit, table: holding, address: 485, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_13_direction, label: Resettable counter 13 quadrants, table: holding, address: 486, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_14_unit, label: Resettable counter 14 unit, table: holding, address: 489, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_14_direction, label: Resettable counter 14 quadrants, table: holding, address: 490, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_15_unit, label: Resettable counter 15 unit, table: holding, address: 493, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_15_direction, label: Resettable counter 15 quadrants, table: holding, address: 494, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.resettable_counter_16_unit, label: Resettable counter 16 unit, table: holding, address: 497, type: u16, bits: [0, 1], enum: counter_unit, models: [ie35, ie38]}
  - {key: x.resettable_counter_16_direction, label: Resettable counter 16 quadrants, table: holding, address: 498, type: u16, bits: [0, 3], enum: counter_direction, models: [ie35, ie38]}
  - {key: x.model, label: Model, table: input, address: 1, type: str, length: 8}
  - {key: serial, label: Serial, table: input, address: 9, type: str, length: 4}
  - {key: firmware, label: Sw ver, table: input, address: 13, type: u16, scale: 0.01}
  - {key: frequency, label: Frequency, table: input, address: 105, type: u32, unit: Hz, scale_exponent_from: {table: input, address: 105, type: u16, bits: [8, 15], signed: true}, bits: [0, 23]}
  - {key: l1_voltage, label: Voltage L1, table: input, address: 107, type: u32, unit: V, scale_exponent_from: {table: input, address: 107, type: u16, bits: [8, 15], signed: true}, bits: [0, 23]}
  - {key: l2_voltage, label: Voltage L2, table: input, address: 109, type: u32, unit: V, scale_exponent_from: {table: input, address: 109, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], models: [ie35, ie38]}
  - {key: l3_voltage, label: Voltage L3, table: input, address: 111, type: u32, unit: V, scale_exponent_from: {table: input, address: 111, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], models: [ie35, ie38]}
  - {key: l1_current, label: Current L1, table: input, address: 126, type: u32, unit: A, scale_exponent_from: {table: input, address: 126, type: u16, bits: [8, 15], signed: true}, bits: [0, 23]}
  - {key: l2_current, label: Current L2, table: input, address: 128, type: u32, unit: A, scale_exponent_from: {table: input, address: 128, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], models: [ie35, ie38]}
  - {key: l3_current, label: Current L3, table: input, address: 130, type: u32, unit: A, scale_exponent_from: {table: input, address: 130, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], models: [ie35, ie38]}
  - {key: x.active_power_total, label: Active power total, table: input, address: 140, type: u32, unit: W, scale_exponent_from: {table: input, address: 140, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true}
  - {key: x.active_power_l1, label: Active power L1, table: input, address: 142, type: u32, unit: W, scale_exponent_from: {table: input, address: 142, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true}
  - {key: x.active_power_l2, label: Active power L2, table: input, address: 144, type: u32, unit: W, scale_exponent_from: {table: input, address: 144, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true, models: [ie35, ie38]}
  - {key: x.active_power_l3, label: Active power L3, table: input, address: 146, type: u32, unit: W, scale_exponent_from: {table: input, address: 146, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true, models: [ie35, ie38]}
  - {key: reactive_power, label: Reactive power total, table: input, address: 148, type: u32, unit: var, scale_exponent_from: {table: input, address: 148, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true}
  - {key: x.reactive_power_l1, label: Reactive power L1, table: input, address: 150, type: u32, unit: var, scale_exponent_from: {table: input, address: 150, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true}
  - {key: x.reactive_power_l2, label: Reactive power L2, table: input, address: 152, type: u32, unit: var, scale_exponent_from: {table: input, address: 152, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true, models: [ie35, ie38]}
  - {key: x.reactive_power_l3, label: Reactive power L3, table: input, address: 154, type: u32, unit: var, scale_exponent_from: {table: input, address: 154, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], signed: true, models: [ie35, ie38]}
  - {key: apparent_power, label: Apparent power total, table: input, address: 156, type: u32, unit: VA, scale_exponent_from: {table: input, address: 156, type: u16, bits: [8, 15], signed: true}, bits: [0, 23]}
  - {key: x.apparent_power_l1, label: Apparent power L1, table: input, address: 158, type: u32, unit: VA, scale_exponent_from: {table: input, address: 158, type: u16, bits: [8, 15], signed: true}, bits: [0, 23]}
  - {key: x.apparent_power_l2, label: Apparent power L2, table: input, address: 160, type: u32, unit: VA, scale_exponent_from: {table: input, address: 160, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], models: [ie35, ie38]}
  - {key: x.apparent_power_l3, label: Apparent power L3, table: input, address: 162, type: u32, unit: VA, scale_exponent_from: {table: input, address: 162, type: u16, bits: [8, 15], signed: true}, bits: [0, 23], models: [ie35, ie38]}
  - {key: x.power_factor_total, label: Power factor total, table: input, address: 164, type: u32, scale: 0.0001, bits: [0, 15], note: 'Iskra T7: power factor magnitude in bits 0–15; bits 16–23 say inductive (0) or capacitive, bits 24–31 import (0) or export.'}
  - {key: x.power_factor_total_inductive_capacitive, label: Power factor total inductive/capacitive, table: input, address: 164, type: u32, bits: [16, 23], enum: inductive_capacitive}
  - {key: x.power_factor_total_import_export, label: Power factor total import/export, table: input, address: 164, type: u32, bits: [24, 31], enum: import_export}
  - {key: x.power_factor_l1, label: Power factor L1, table: input, address: 166, type: u32, scale: 0.0001, bits: [0, 15], note: 'Iskra T7: power factor magnitude in bits 0–15; bits 16–23 say inductive (0) or capacitive, bits 24–31 import (0) or export.'}
  - {key: x.power_factor_l1_inductive_capacitive, label: Power factor L1 inductive/capacitive, table: input, address: 166, type: u32, bits: [16, 23], enum: inductive_capacitive}
  - {key: x.power_factor_l1_import_export, label: Power factor L1 import/export, table: input, address: 166, type: u32, bits: [24, 31], enum: import_export}
  - {key: x.power_factor_l2, label: Power factor L2, table: input, address: 168, type: u32, scale: 0.0001, bits: [0, 15], models: [ie35, ie38], note: 'Iskra T7: power factor magnitude in bits 0–15; bits 16–23 say inductive (0) or capacitive, bits 24–31 import (0) or export.'}
  - {key: x.power_factor_l2_inductive_capacitive, label: Power factor L2 inductive/capacitive, table: input, address: 168, type: u32, bits: [16, 23], enum: inductive_capacitive, models: [ie35, ie38]}
  - {key: x.power_factor_l2_import_export, label: Power factor L2 import/export, table: input, address: 168, type: u32, bits: [24, 31], enum: import_export, models: [ie35, ie38]}
  - {key: x.power_factor_l3, label: Power factor L3, table: input, address: 170, type: u32, scale: 0.0001, bits: [0, 15], models: [ie35, ie38], note: 'Iskra T7: power factor magnitude in bits 0–15; bits 16–23 say inductive (0) or capacitive, bits 24–31 import (0) or export.'}
  - {key: x.power_factor_l3_inductive_capacitive, label: Power factor L3 inductive/capacitive, table: input, address: 170, type: u32, bits: [16, 23], enum: inductive_capacitive, models: [ie35, ie38]}
  - {key: x.power_factor_l3_import_export, label: Power factor L3 import/export, table: input, address: 170, type: u32, bits: [24, 31], enum: import_export, models: [ie35, ie38]}
  - {key: x.power_angle_total, label: Power angle total, table: input, address: 172, type: s16, unit: °, scale: 0.01}
  - {key: x.power_angle_l1, label: Power angle L1, table: input, address: 173, type: s16, unit: °, scale: 0.01}
  - {key: x.power_angle_l2, label: Power angle L2, table: input, address: 174, type: s16, unit: °, scale: 0.01, models: [ie35, ie38]}
  - {key: x.power_angle_l3, label: Power angle L3, table: input, address: 175, type: s16, unit: °, scale: 0.01, models: [ie35, ie38]}
  - {key: temperature, label: Temperature, table: input, address: 181, type: s16, unit: °C, scale: 0.01}
  - {key: x.thd_voltage_l1, label: Thd voltage L1, table: input, address: 182, type: u16, unit: '%', scale: 0.01}
  - {key: x.thd_voltage_l2, label: Thd voltage L2, table: input, address: 183, type: u16, unit: '%', scale: 0.01, models: [ie35, ie38]}
  - {key: x.thd_voltage_l3, label: Thd voltage L3, table: input, address: 184, type: u16, unit: '%', scale: 0.01, models: [ie35, ie38]}
  - {key: x.thd_current_l1, label: Thd current L1, table: input, address: 188, type: u16, unit: '%', scale: 0.01}
  - {key: x.thd_current_l2, label: Thd current L2, table: input, address: 189, type: u16, unit: '%', scale: 0.01, models: [ie35, ie38]}
  - {key: x.thd_current_l3, label: Thd current L3, table: input, address: 190, type: u16, unit: '%', scale: 0.01, models: [ie35, ie38]}
  - {key: x.non_resettable_counter_1, label: Non-resettable counter 1, table: input, address: 2752, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.non_resettable_counter_2, label: Non-resettable counter 2, table: input, address: 2754, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.non_resettable_counter_3, label: Non-resettable counter 3, table: input, address: 2756, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.non_resettable_counter_4, label: Non-resettable counter 4, table: input, address: 2758, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_1, label: Resettable counter 1, table: input, address: 2760, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_2, label: Resettable counter 2, table: input, address: 2762, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_3, label: Resettable counter 3, table: input, address: 2764, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_4, label: Resettable counter 4, table: input, address: 2766, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_5, label: Resettable counter 5, table: input, address: 2768, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_6, label: Resettable counter 6, table: input, address: 2770, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_7, label: Resettable counter 7, table: input, address: 2772, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_8, label: Resettable counter 8, table: input, address: 2774, type: f32, note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_9, label: Resettable counter 9, table: input, address: 2776, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_10, label: Resettable counter 10, table: input, address: 2778, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_11, label: Resettable counter 11, table: input, address: 2780, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_12, label: Resettable counter 12, table: input, address: 2782, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_13, label: Resettable counter 13, table: input, address: 2784, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_14, label: Resettable counter 14, table: input, address: 2786, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_15, label: Resettable counter 15, table: input, address: 2788, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}
  - {key: x.resettable_counter_16, label: Resettable counter 16, table: input, address: 2790, type: f32, models: [ie35, ie38], note: 'What it counts (active / reactive / apparent energy, import / export) is configured in the meter; see the counter''s unit and direction settings.'}

enums:
  counter_unit: {'0': none, '1': Wh, '2': varh, '3': VAh}
  counter_direction: {'3': export, '6': import, '9': export, '12': import, '15': bidirectional}
  inductive_capacitive: {'0': inductive}
  import_export: {'0': import}

notes:
- 'pyiskra''s defaults: unit 33, TCP port 10001, serial 115200 baud 8N2; at most 120 registers per request.'
- The averaged, maximum and minimum measurements are the same block shifted by 5400, 5500 and 5600 (not listed).
- Time-block energy and demand registers (from 6761) are not listed.
- Identification as pyiskra recognises the device (not checked against a document).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
