# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Janitza UMG 511 Modbus-address and Formulary (doc. no. 1.037.021.9.g, 05/2021).

modbusspec: 0
id: janitza-umg511
manufacturer: Janitza
name: UMG 511 power quality analyser
kind: meter

sources:
- title: Janitza UMG 511 Power Quality Analyser, Modbus-address and Formulary, doc. no. 1.037.021.9.g
  version: 05/2021
  url: https://www.janitza.de/betriebsanleitungen.html?file=files/download/manuals/current/UMG511/Modbus/janitza-mal-umg511-en.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N2
  limits:
    max_registers: 125
    max_gap: 16

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 6943
    type: u32
  checks:
  - table: holding
    address: 19050
    type: f32
    range:
    - 0
    - 70
  # rotation field: rejects word-swapped floats
  - table: holding
    address: 19052
    type: f32
    in:
    - -1
    - 0
    - 1
  # nominal frequency; text on the UMG 605
  - table: holding
    address: 6832
    type: f32
    in:
    - 50
    - 60

points:
  # Frequently required readings, 19000–19120
  - {key: l1_voltage, label: Voltage L1-N, table: holding, address: 19000, type: f32, unit: V}
  - {key: l2_voltage, label: Voltage L2-N, table: holding, address: 19002, type: f32, unit: V}
  - {key: l3_voltage, label: Voltage L3-N, table: holding, address: 19004, type: f32, unit: V}
  - {key: x.l1_l2_voltage, label: Voltage L1-L2, table: holding, address: 19006, type: f32, unit: V}
  - {key: x.l2_l3_voltage, label: Voltage L2-L3, table: holding, address: 19008, type: f32, unit: V}
  - {key: x.l3_l1_voltage, label: Voltage L3-L1, table: holding, address: 19010, type: f32, unit: V}
  - {key: l1_current, label: Apparent current L1-N, table: holding, address: 19012, type: f32, unit: A}
  - {key: l2_current, label: Apparent current L2-N, table: holding, address: 19014, type: f32, unit: A}
  - {key: l3_current, label: Apparent current L3-N, table: holding, address: 19016, type: f32, unit: A}
  - {key: x.neutral_current, label: Vector sum; IN=I1+I2+I3, table: holding, address: 19018, type: f32, unit: A}
  - {key: l1_power, label: Real power L1-N, table: holding, address: 19020, type: f32, unit: W, positive: import, verified: false, note: Sign derived like the total power.}
  - {key: l2_power, label: Real power L2-N, table: holding, address: 19022, type: f32, unit: W, positive: import, verified: false, note: Sign derived like the total power.}
  - {key: l3_power, label: Real power L3-N, table: holding, address: 19024, type: f32, unit: W, positive: import, verified: false, note: Sign derived like the total power.}
  - {key: grid_power, label: Psum3=P1+P2+P3, table: holding, address: 19026, type: f32, unit: W, positive: import, verified: false, note: 'The list doesn''t give the sign of the power registers. The formulary gives cos φ (= P1 / S1) a − sign when supplying and a + sign when obtaining real power, so P > 0 is drawn from the grid when the analyser sits at the grid connection. Derived.'}
  - {key: x.l1_apparent_power, label: Apparent power L1-N, table: holding, address: 19028, type: f32, unit: VA}
  - {key: x.l2_apparent_power, label: Apparent power L2-N, table: holding, address: 19030, type: f32, unit: VA}
  - {key: x.l3_apparent_power, label: Apparent power L3-N, table: holding, address: 19032, type: f32, unit: VA}
  - {key: apparent_power, label: Sum; Ssum3=S1+S2+S3, table: holding, address: 19034, type: f32, unit: VA}
  - {key: x.l1_reactive_power, label: Reactive power L1 (fundamental), table: holding, address: 19036, type: f32, unit: var}
  - {key: x.l2_reactive_power, label: Reactive power L2 (fundamental), table: holding, address: 19038, type: f32, unit: var}
  - {key: x.l3_reactive_power, label: Reactive power L3 (fundamental), table: holding, address: 19040, type: f32, unit: var}
  - {key: reactive_power, label: Qsum3=Q1+Q2+Q3 (fundamental), table: holding, address: 19042, type: f32, unit: var}
  - {key: x.l1_cos_phi, label: CosPhi UL1 IL1 (fundamental), table: holding, address: 19044, type: f32, unit: '', note: '− when supplying, + when obtaining real power.'}
  - {key: x.l2_cos_phi, label: CosPhi UL2 IL2 (fundamental), table: holding, address: 19046, type: f32, unit: ''}
  - {key: x.l3_cos_phi, label: CosPhi UL3 IL3 (fundamental), table: holding, address: 19048, type: f32, unit: ''}
  - {key: frequency, label: Measured frequency, table: holding, address: 19050, type: f32, unit: Hz}
  - {key: x.rotation_field, label: Rotation field, table: holding, address: 19052, type: f32, enum: rotation_field}
  - {key: x.l1_thd_u, label: THD U L1-N, table: holding, address: 19110, type: f32, unit: '%'}
  - {key: x.l2_thd_u, label: THD U L2-N, table: holding, address: 19112, type: f32, unit: '%'}
  - {key: x.l3_thd_u, label: THD U L3-N, table: holding, address: 19114, type: f32, unit: '%'}
  - {key: x.l1_thd_i, label: THD I L1, table: holding, address: 19116, type: f32, unit: '%'}
  - {key: x.l2_thd_i, label: THD I L2, table: holding, address: 19118, type: f32, unit: '%'}
  - {key: x.l3_thd_i, label: THD I L3, table: holding, address: 19120, type: f32, unit: '%'}

  # Further measured values, 200 ms measuring window
  - {key: x.l4_voltage, label: Voltage L4-N, table: holding, address: 3851, type: f32, unit: V}
  - {key: x.l4_current, label: Apparent current L4, table: holding, address: 3859, type: f32, unit: A}
  - {key: x.l4_power, label: Real power L4, table: holding, address: 3867, type: f32, unit: W}
  - {key: x.cos_phi, label: CosPhi of the fundamental from Psum3 and Qsum3, table: holding, address: 3929, type: f32, unit: ''}
  - {key: x.voltage_unbalance, label: Unsymmetrical voltage, table: holding, address: 4005, type: f32, unit: '%'}
  - {key: x.current_unbalance, label: Unsymmetrical current, table: holding, address: 4007, type: f32, unit: '%'}
  - {key: temperature, label: Internal temperature, table: holding, address: 4209, type: f32, unit: °C, poll: slow}

  # Energy (Wh / VAh / varh in the list, read as k-units)
  - {key: x.active_tariff, label: 'Current rate, real / apparent energy', table: holding, address: 6528, type: s16, poll: slow}
  - {key: x.apparent_energy, label: 'Apparent energy L1,L2,L3', table: holding, address: 6538, type: f32, unit: kVAh, scale: 0.001, poll: slow}
  - {key: x.net_energy, label: Real energy L1..L3, table: holding, address: 6550, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.reactive_energy, label: Reactive energy L1..L3, table: holding, address: 6562, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l1_import_energy, label: 'Real energy L1, consumed', table: holding, address: 6566, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l2_import_energy, label: 'Real energy L2, consumed', table: holding, address: 6568, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l3_import_energy, label: 'Real energy L3, consumed', table: holding, address: 6570, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: grid_import_energy, label: 'Real energy L1..L3, consumed', table: holding, address: 6574, type: f32, unit: kWh, scale: 0.001, note: The 19000 block only has the rate 1 part of this counter (19068).}
  - {key: x.l1_export_energy, label: 'Real energy L1, delivered', table: holding, address: 6578, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l2_export_energy, label: 'Real energy L2, delivered', table: holding, address: 6580, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l3_export_energy, label: 'Real energy L3, delivered', table: holding, address: 6582, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: grid_export_energy, label: 'Real energy L1..L3, delivered', table: holding, address: 6586, type: f32, unit: kWh, scale: 0.001}
  - {key: x.import_energy_t1, label: 'Real energy L1..L3, rate 1, consumed', table: holding, address: 6598, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.import_energy_t2, label: 'Real energy L1..L3, rate 2, consumed', table: holding, address: 6610, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.export_energy_t1, label: 'Real energy L1..L3, rate 1, delivered', table: holding, address: 6622, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.export_energy_t2, label: 'Real energy L1..L3, rate 2, delivered', table: holding, address: 6634, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.inductive_reactive_energy, label: 'Reactive energy L1..L3, inductive', table: holding, address: 6646, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.capacitive_reactive_energy, label: 'Reactive energy L1..L3, capacitive', table: holding, address: 6658, type: f32, unit: kvarh, scale: 0.001, poll: slow}

  # Inputs, outputs, settings, identity
  - {key: x.digital_output_1, label: Status digital output 1, table: holding, address: 6708, type: s16, enum: active}
  - {key: x.digital_output_2, label: Status digital output 2, table: holding, address: 6709, type: s16, enum: active}
  - {key: x.digital_input_1, label: Status digital input 1, table: holding, address: 6713, type: s16, enum: active}
  - {key: x.digital_input_2, label: Status digital input 2, table: holding, address: 6714, type: s16, enum: active}
  - {key: x.event_counter, label: Event counter, table: holding, address: 6721, type: u32, poll: slow}
  - {key: x.ct_primary, label: 'Current transformer primary, L1–L3', table: holding, address: 6776, type: f32, unit: A, poll: slow, writable: true, verified: false, note: Writability not stated in the list; assumed.}
  - {key: x.ct_secondary, label: 'Current transformer secondary, L1–L3', table: holding, address: 6780, type: f32, unit: A, poll: slow, writable: true, verified: false, note: Writability not stated in the list; assumed.}
  - {key: x.vt_primary, label: 'Voltage transformer primary, L1–L3', table: holding, address: 6784, type: f32, unit: V, poll: slow, writable: true, verified: false, note: Writability not stated in the list; assumed.}
  - {key: x.vt_secondary, label: 'Voltage transformer secondary, L1–L3', table: holding, address: 6788, type: f32, unit: V, poll: slow, writable: true, verified: false, note: 'Writability not stated in the list; assumed. The list calls it primary, by mistake judging by the order.'}
  - {key: x.nominal_frequency, label: Nominal frequency, table: holding, address: 6832, type: f32, unit: Hz, poll: slow}
  - {key: x.device_name, label: Device name, table: holding, address: 6837, type: str, length: 32, poll: slow, note: 64 characters; marked for internal use.}
  - {key: serial, label: Serial number, table: holding, address: 6943, type: u32, poll: slow, note: Marked for internal use.}
  - {key: x.production_number, label: Production number, table: holding, address: 6945, type: u32, poll: slow, note: Marked for internal use.}
  - {key: x.hardware_index, label: Device hardware index, table: holding, address: 12136, type: s32, poll: slow}

enums:
  rotation_field: {'1': Right, '0': None, '-1': Left}
  active: {'0': Not active, '1': Active}

notes:
- The list names function 03 and 04 (and 06, 16, 23 for writing) as slave functions. Addresses are used as listed; the list
  doesn't say whether they are 0-based, so they are taken as protocol addresses (unverified).
- The listed addresses deliver big-endian data (high byte first); the same values little-endian are at address + 32768. Values
  in float format include the transformer ratios; short-format values don't.
- Live values come from the block of frequently needed readings at 19000–19120 (the same layout as other UMG analysers); the
  energy totals from the energy block at 6528 onwards, because the 19000 block holds only the rate 1 part of the consumed
  total.
- The register map differs from the UMG 605's from about address 4017 on (more digital inputs and outputs); the measured values
  from 3793 to 4015 sit at the same addresses.
- Many registers are left out (mean, minimum and maximum values with their time stamps, harmonics, flicker, the fourth channel's
  other values, tariffs 3–8, monthly highs, EMAX and FFT values, inputs 3–8 and outputs 3–5, network, display and password
  settings).
- 'RS485: 8 data bits, no parity, 2 stop bits; 9600 baud is assumed as the default (the list gives the rates, not a default).
  TCP port 502, unit id 1 and 125 registers per request are not stated in the list; assumed.'
- No daily counters.
