# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Janitza UMG 96-S2 Modbus-address list and Formulary (doc. no. 2.062.026.1.d, 06/2025).

modbusspec: 0
id: janitza-umg96s2
manufacturer: Janitza
name: UMG 96-S2 energy analyser
kind: meter

sources:
- title: 'Janitza UMG 96-S2 Modbus-address list and Formulary, doc. no. 2.062.026.1.d'
  version: 06/2025
  url: https://assets.janitza.com/ce18jq9ih0x6/3cebf6c6c77c84c522119a/f47898f06dfabb379ddeee9ecde26d51/janitza-mal-umg96-s2-en.pdf
  sha256: f3438ef574876ab1693a7bb0fef5ea505df82892debc1688bea15d25c9223a32
  number: 2.062.026.1.d
  language: en

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125
    max_gap: 16

encoding:
  byte_order: big
  word_order: big

points:
  # Frequently required readings, 19000–19120
  - {key: l1_voltage, label: voltage L1-N, table: holding, address: 19000, type: f32, unit: V}
  - {key: l2_voltage, label: voltage L2-N, table: holding, address: 19002, type: f32, unit: V}
  - {key: l3_voltage, label: voltage L3-N, table: holding, address: 19004, type: f32, unit: V}
  - {key: x.l1_l2_voltage, label: voltage L1-L2, table: holding, address: 19006, type: f32, unit: V}
  - {key: x.l2_l3_voltage, label: voltage L2-L3, table: holding, address: 19008, type: f32, unit: V}
  - {key: x.l3_l1_voltage, label: voltage L3-L1, table: holding, address: 19010, type: f32, unit: V}
  - {key: l1_current, label: current L1, table: holding, address: 19012, type: f32, unit: A}
  - {key: l2_current, label: current L2, table: holding, address: 19014, type: f32, unit: A}
  - {key: l3_current, label: current L3, table: holding, address: 19016, type: f32, unit: A}
  - {key: x.neutral_current, label: current sum (calculated current in N), table: holding, address: 19018, type: f32, unit: A}
  - {key: l1_power, label: active power L1, table: holding, address: 19020, type: f32, unit: W, positive: import, verified: false, note: Sign derived like the total power.}
  - {key: l2_power, label: active power L2, table: holding, address: 19022, type: f32, unit: W, positive: import, verified: false, note: Sign derived like the total power.}
  - {key: l3_power, label: active power L3, table: holding, address: 19024, type: f32, unit: W, positive: import, verified: false, note: Sign derived like the total power.}
  - {key: grid_power, label: active power sum, table: holding, address: 19026, type: f32, unit: W, positive: import, verified: false, note: 'The list doesn''t state which way the power registers are positive. Taken like the other UMG analysers (P > 0 drawn from the grid at the grid connection); unverified.'}
  - {key: x.l1_apparent_power, label: apparent power L1, table: holding, address: 19028, type: f32, unit: VA}
  - {key: x.l2_apparent_power, label: apparent power L2, table: holding, address: 19030, type: f32, unit: VA}
  - {key: x.l3_apparent_power, label: apparent power L3, table: holding, address: 19032, type: f32, unit: VA}
  - {key: apparent_power, label: apparent power sum, table: holding, address: 19034, type: f32, unit: VA}
  - {key: x.l1_reactive_power, label: reactive power L1, table: holding, address: 19036, type: f32, unit: var}
  - {key: x.l2_reactive_power, label: reactive power L2, table: holding, address: 19038, type: f32, unit: var}
  - {key: x.l3_reactive_power, label: reactive power L3, table: holding, address: 19040, type: f32, unit: var}
  - {key: reactive_power, label: reactive power sum, table: holding, address: 19042, type: f32, unit: var}
  - {key: x.l1_power_factor, label: power factor L1, table: holding, address: 19044, type: f32}
  - {key: x.l2_power_factor, label: power factor L2, table: holding, address: 19046, type: f32}
  - {key: x.l3_power_factor, label: power factor L3, table: holding, address: 19048, type: f32}
  - {key: frequency, label: measured frequency, table: holding, address: 19050, type: f32, unit: Hz}
  - {key: x.rotation_field, label: rotation field, table: holding, address: 19052, type: s32, enum: rotation_field}
  - {key: x.l1_net_energy, label: active energy L1, table: holding, address: 19054, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l2_net_energy, label: active energy L2, table: holding, address: 19056, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l3_net_energy, label: active energy L3, table: holding, address: 19058, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.net_energy, label: active energy sum, table: holding, address: 19060, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l1_import_energy, label: 'active energy L1, consumed', table: holding, address: 19062, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l2_import_energy, label: 'active energy L2, consumed', table: holding, address: 19064, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l3_import_energy, label: 'active energy L3, consumed', table: holding, address: 19066, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: grid_import_energy, label: 'active energy sum, consumed', table: holding, address: 19068, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l1_export_energy, label: 'active energy L1, delivered', table: holding, address: 19070, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l2_export_energy, label: 'active energy L2, delivered', table: holding, address: 19072, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l3_export_energy, label: 'active energy L3, delivered', table: holding, address: 19074, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: grid_export_energy, label: 'active energy sum, delivered', table: holding, address: 19076, type: f32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.l1_apparent_energy, label: apparent energy L1, table: holding, address: 19078, type: f32, unit: kVAh, scale: 0.001, poll: slow}
  - {key: x.l2_apparent_energy, label: apparent energy L2, table: holding, address: 19080, type: f32, unit: kVAh, scale: 0.001, poll: slow}
  - {key: x.l3_apparent_energy, label: apparent energy L3, table: holding, address: 19082, type: f32, unit: kVAh, scale: 0.001, poll: slow}
  - {key: x.apparent_energy, label: apparent energy sum, table: holding, address: 19084, type: f32, unit: kVAh, scale: 0.001, poll: slow}
  - {key: x.l1_reactive_energy, label: reactive energy L1, table: holding, address: 19086, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l2_reactive_energy, label: reactive energy L2, table: holding, address: 19088, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l3_reactive_energy, label: reactive energy L3, table: holding, address: 19090, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.reactive_energy, label: reactive energy sum, table: holding, address: 19092, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l1_inductive_reactive_energy, label: 'reactive energy, inductive, L1', table: holding, address: 19094, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l2_inductive_reactive_energy, label: 'reactive energy, inductive, L2', table: holding, address: 19096, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l3_inductive_reactive_energy, label: 'reactive energy, inductive, L3', table: holding, address: 19098, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.inductive_reactive_energy, label: 'reactive energy, inductive, sum', table: holding, address: 19100, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l1_capacitive_reactive_energy, label: 'reactive energy, capacitive, L1', table: holding, address: 19102, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l2_capacitive_reactive_energy, label: 'reactive energy, capacitive, L2', table: holding, address: 19104, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l3_capacitive_reactive_energy, label: 'reactive energy, capacitive, L3', table: holding, address: 19106, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.capacitive_reactive_energy, label: 'reactive energy, capacitive, sum', table: holding, address: 19108, type: f32, unit: kvarh, scale: 0.001, poll: slow}
  - {key: x.l1_thd_u, label: 'harmonic, THD, U L1-N', table: holding, address: 19110, type: f32, unit: '%'}
  - {key: x.l2_thd_u, label: 'harmonic, THD, U L2-N', table: holding, address: 19112, type: f32, unit: '%'}
  - {key: x.l3_thd_u, label: 'harmonic, THD, U L3-N', table: holding, address: 19114, type: f32, unit: '%'}
  - {key: x.l1_thd_i, label: 'harmonic, THD, l L1', table: holding, address: 19116, type: f32, unit: '%'}
  - {key: x.l2_thd_i, label: 'harmonic, THD, l L2', table: holding, address: 19118, type: f32, unit: '%'}
  - {key: x.l3_thd_i, label: 'harmonic, THD, l L3', table: holding, address: 19120, type: f32, unit: '%'}

enums:
  rotation_field: {'1': Right, '0': None, '-1': Left}

notes:
- 'The list says the listed addresses deliver big-endian data and that the same values little-endian are at address + 32768. It doesn''t say whether they are 0-based; the addresses are used as listed, as protocol addresses (unverified).'
- 'Values in float format include the transformer ratios; short-format values don''t.'
- Unlike other UMG lists, this one types the rotation field at 19052 as a 32-bit integer and names 19044–19048 power factor.
- RS485 rates, parity and stop bits are settable (registers 1 and 2), so no serial default is given.
- 'No identify: nothing in the list tells this device from other UMG analysers that use the same 19000 block; a reader picks this file by hand.'
- 'Transport isn''t stated in the list; RS485 follows the product, unverified. TCP port 502, unit id 1 and 125 registers per request are not stated in the list; assumed.'
- 'Left out: mean, minimum and maximum values, harmonics, tariffs other than noted, transformer and network settings, inputs and outputs, and the rest of the list; the list has far more registers than this file.'
