# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the SACI CP40 user manual with Modbus map (V06, 19.04.2024), which includes the CP40 Modbus-RTU
# protocol document (CP40-MODBUS.V04, 22.07.2021).

modbusspec: 0
id: saci-cp40
manufacturer: SACI
name: CP40 programmable electrical transducer (CP42 / CP43 / CP44)
kind: meter

sources:
- title: Convertidor programable de medidas eléctricas CP40 – manual de usuario y Modbus
  version: V06 (19.04.2024); appended protocol CP40-MODBUS.V04 (22.07.2021)
  url: https://www.saci.es/downloads/Convertidores/NV/CP40/SACI_CP40_MANUAL_DE_USUARIO_y_Modbus.pdf
  sha256: 613d6e71293ac4a3d3ffed5cc4bd4a1541c05fe8bece936c4ebe6f8834641d65
  archive_url: https://web.archive.org/web/20260729003856/https://saci.es/downloads/Convertidores/NV/CP40/SACI_CP40_MANUAL_DE_USUARIO_y_Modbus.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  input_equals_holding: true
  limits:
    max_registers: 100

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 811
    type: str
    length: 5

points:
  - {key: l1_voltage, label: V1, table: holding, address: 6, type: f32, unit: V}
  - {key: l2_voltage, label: V2, table: holding, address: 8, type: f32, unit: V}
  - {key: l3_voltage, label: V3, table: holding, address: 10, type: f32, unit: V}
  - {key: x.l12_voltage, label: V12, table: holding, address: 12, type: f32, unit: V}
  - {key: x.l23_voltage, label: V23, table: holding, address: 14, type: f32, unit: V}
  - {key: x.l31_voltage, label: V31, table: holding, address: 16, type: f32, unit: V}
  - {key: l1_current, label: I1, table: holding, address: 18, type: f32, unit: A}
  - {key: l2_current, label: I2, table: holding, address: 20, type: f32, unit: A}
  - {key: l3_current, label: I3, table: holding, address: 22, type: f32, unit: A}
  - {key: x.neutral_current, label: In (3P4W), table: holding, address: 24, type: f32, unit: A}
  - {key: l1_power, label: P1, table: holding, address: 26, type: f32, unit: W, scale: 1000, positive: import, verified: false}
  - {key: l2_power, label: P2, table: holding, address: 28, type: f32, unit: W, scale: 1000, positive: import, verified: false}
  - {key: l3_power, label: P3, table: holding, address: 30, type: f32, unit: W, scale: 1000, positive: import, verified: false}
  - {key: grid_power, label: P, table: holding, address: 32, type: f32, unit: W, scale: 1000, positive: import, verified: false, note: The document gives no sign. It counts imported and exported active energy separately; positive = import is assumed.}
  - {key: x.l1_reactive_power, label: Q1, table: holding, address: 34, type: f32, unit: var, scale: 1000}
  - {key: x.l2_reactive_power, label: Q2, table: holding, address: 36, type: f32, unit: var, scale: 1000}
  - {key: x.l3_reactive_power, label: Q3, table: holding, address: 38, type: f32, unit: var, scale: 1000}
  - {key: reactive_power, label: Q, table: holding, address: 40, type: f32, unit: var, scale: 1000}
  - {key: x.l1_apparent_power, label: S1, table: holding, address: 42, type: f32, unit: VA, scale: 1000}
  - {key: x.l2_apparent_power, label: S2, table: holding, address: 44, type: f32, unit: VA, scale: 1000}
  - {key: x.l3_apparent_power, label: S3, table: holding, address: 46, type: f32, unit: VA, scale: 1000}
  - {key: apparent_power, label: S, table: holding, address: 48, type: f32, unit: VA, scale: 1000}
  - {key: x.l1_power_factor, label: PF1, table: holding, address: 50, type: f32}
  - {key: x.l2_power_factor, label: PF2, table: holding, address: 52, type: f32}
  - {key: x.l3_power_factor, label: PF3, table: holding, address: 54, type: f32}
  - {key: power_factor, label: PF, table: holding, address: 56, type: f32, unit: ''}
  - {key: frequency, label: F, table: holding, address: 58, type: f32, unit: Hz}
  - {key: x.average_voltage_ln, label: Average value of Vph-n, table: holding, address: 60, type: f32, unit: V}
  - {key: x.average_voltage_ll, label: Average value of Vph-ph, table: holding, address: 62, type: f32, unit: V}
  - {key: x.average_current, label: Average current, table: holding, address: 64, type: f32, unit: A}
  - {key: grid_import_energy, label: Import Active Energy, table: holding, address: 66, type: f32, unit: kWh, poll: slow}
  - {key: grid_export_energy, label: Export Active Energy, table: holding, address: 68, type: f32, unit: kWh, poll: slow}
  - {key: x.import_reactive_energy, label: Import Reactive Energy, table: holding, address: 70, type: f32, unit: kvarh, poll: slow}
  - {key: x.export_reactive_energy, label: Export Reactive Energy, table: holding, address: 72, type: f32, unit: kvarh, poll: slow}
  - {key: x.apparent_energy, label: Apparent Energy, table: holding, address: 74, type: f32, unit: kVAh, poll: slow}
  - {key: x.reactive_energy_q1, label: Reactive Energy Q1, table: holding, address: 76, type: f32, unit: kvarh, poll: slow}
  - {key: x.reactive_energy_q2, label: Reactive Energy Q2, table: holding, address: 78, type: f32, unit: kvarh, poll: slow}
  - {key: x.reactive_energy_q3, label: Reactive Energy Q3, table: holding, address: 80, type: f32, unit: kvarh, poll: slow}
  - {key: x.reactive_energy_q4, label: Reactive Energy Q4, table: holding, address: 82, type: f32, unit: kvarh, poll: slow}
  - {key: x.hours_import, label: Hour meter - EP+, table: holding, address: 84, type: s32, unit: s, poll: slow, note: 'Only in the English protocol (V04). Its table says float, its data-format example shows a 32-bit integer (0x0020152A = 2102570 s); taken as an integer, unverified.', verified: false}
  - {key: x.hours_export, label: Hour meter - EP-, table: holding, address: 86, type: s32, unit: s, poll: slow, note: As the EP+ hour meter., verified: false}
  - {key: x.relay_state, label: State of relay output, table: holding, address: 200, type: u16, note: 'Bit 0 = DO1, bit 1 = DO2; 1 = on.'}
  - {key: x.do1_mode, label: Relay output DO1 mode, table: holding, address: 201, type: u16, bits: [8, 15], enum: relay_mode, writable: true, poll: slow}
  - {key: x.do1_alarm_variable, label: Relay output DO1 alarm variable, table: holding, address: 201, type: u16, bits: [0, 7], enum: variable, writable: true, poll: slow}
  - {key: x.do2_mode, label: Relay output DO2 mode, table: holding, address: 211, type: u16, bits: [8, 15], enum: relay_mode, writable: true, poll: slow}
  - {key: x.do2_alarm_variable, label: Relay output DO2 alarm variable, table: holding, address: 211, type: u16, bits: [0, 7], enum: variable, writable: true, poll: slow}
  - {key: x.ao1_variable, label: Analog output 1 variable, table: holding, address: 230, type: u16, enum: variable, writable: true, poll: slow}
  - {key: x.ao1_value, label: Analog output 1 value, table: holding, address: 245, type: f32, note: mA or V depending on the output's configuration.}
  - {key: x.ao2_variable, label: Analog output 2 variable, table: holding, address: 247, type: u16, enum: variable, writable: true, poll: slow}
  - {key: x.ao2_value, label: Analog output 2 value, table: holding, address: 262, type: f32, note: mA or V depending on the output's configuration.}
  - {key: x.ao3_variable, label: Analog output 3 variable, table: holding, address: 264, type: u16, enum: variable, writable: true, poll: slow}
  - {key: x.ao3_value, label: Analog output 3 value, table: holding, address: 279, type: f32, note: mA or V depending on the output's configuration.}
  - {key: x.ao4_variable, label: Analog output 4 variable, table: holding, address: 281, type: u16, enum: variable, writable: true, poll: slow}
  - {key: x.ao4_value, label: Analog output 4 value, table: holding, address: 296, type: f32, note: mA or V depending on the output's configuration.}
  - {key: x.modbus_address, label: Address, table: holding, address: 800, type: u16, writable: true, min: 1, max: 247, poll: slow, note: '199 is a generic address every unit answers, so it must not be used on a bus.'}
  - {key: x.parity, label: Parity, table: holding, address: 801, type: u16, bits: [8, 15], enum: parity, writable: true, poll: slow}
  - {key: x.baud_rate, label: Baud rate, table: holding, address: 801, type: u16, bits: [0, 7], enum: baud_rate, writable: true, poll: slow}
  - {key: x.wiring, label: Wiring, table: holding, address: 802, type: u16, bits: [0, 7], enum: wiring, writable: true, poll: slow}
  - {key: x.protocol, label: Protocol, table: holding, address: 803, type: u16, bits: [0, 7], enum: protocol, writable: true, poll: slow}
  - {key: x.pt_primary, label: Primary nominal voltage, table: holding, address: 804, type: s32, unit: V, writable: true, poll: slow, verified: false, note: Unit not stated; volts assumed.}
  - {key: x.ct_primary, label: Primary nominal current, table: holding, address: 806, type: s32, unit: A, writable: true, poll: slow, verified: false, note: Unit not stated; amps assumed.}
  - {key: x.pt_secondary, label: Secondary nominal voltage, table: holding, address: 808, type: u16, unit: V, writable: true, poll: slow, verified: false, note: Unit not stated; volts assumed.}
  - {key: x.ct_secondary, label: Secondary nominal current, table: holding, address: 809, type: u16, unit: A, writable: true, poll: slow, note: 5 or 1 A.}
  - {key: x.nominal_frequency, label: System frequency, table: holding, address: 810, type: u16, unit: Hz, writable: true, poll: slow, verified: false, note: Unit not stated; Hz assumed.}
  - {key: serial, label: Serial number, table: holding, address: 811, type: str, length: 5, poll: slow, note: 10 characters.}
  - {key: x.model, label: Model, table: holding, address: 816, type: u16, enum: model, poll: slow, verified: false, note: From the English protocol (V04). The newer Spanish map (V06) puts the firmware version (6 characters) at 816–818 instead and has no model register; the V04 protocol has the firmware at 819–824.}

enums:
  relay_mode: {'0': 'Off', '1': Controlled by communication, '2': Alarm, '3': Ep+ pulses, '4': Ep- pulses, '5': Eq+ pulses, '6': Eq- pulses}
  variable: {'0': 'Off', '1': V1, '2': V2, '3': V3, '4': V12, '5': V23, '6': V31, '7': I1, '8': I2, '9': I3, '10': In, '11': P1, '12': P2, '13': P3, '14': P, '15': Q1, '16': Q2, '17': Q3, '18': Q, '19': S1, '20': S2, '21': S3, '22': S, '23': PF1, '24': PF2, '25': PF3, '26': PF, '27': F, '28': Average V ph-ph, '29': Average V ph-n, '30': Average current}
  parity: {'0': 8N1, '1': 8O1, '2': 8E1, '3': 8N2}
  baud_rate: {'0': '1200', '1': '2400', '2': '4800', '3': '9600', '4': '19200', '5': '38400'}
  wiring: {'0': 3P4W, '1': 3P3W, '2': 1P2W, '3': 1P3W}
  protocol: {'0': Modbus, '1': JBUS}
  model: {'42': CP42, '43': CP43, '44': CP44}

notes:
- Addresses in the document are decimal protocol addresses (its data-format examples give V3 at 000Ah and the EP+ hour meter
  at 0054h, matching 10 and 84 decimal).
- Functions 03 and 04 both read the registers; 06 and 16 write. Floats are IEEE 754, most significant word first. At most
  100 registers per request.
- RS485 1200…19200 baud (38400 in the English protocol), default 9600, 8 data bits without parity; the USB port runs fixed
  at 9600. Default unit 1. Port 502 only applies behind a Modbus TCP gateway.
- Measurements are primary values (CT and PT ratios applied).
- 'Left out: alarm delays, hysteresis and reference values of the relay outputs (202…220) and the analog output curve points
  (231…296 except the output values).'
- The protocol also lists coils (relay outputs), discrete inputs, a data-log file (function 20) and a reset function (14,
  password protected) that aren't described here.
