# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Socomec's Modbus communication tables. No reading from a real device yet.

modbusspec: 0
id: socomec-countis-e3x
manufacturer: Socomec
name: Countis E33 / E34 energy meters
kind: meter

sources:
- title: Socomec Countis E33 Modbus communication table
  version: 2025-02
  url: https://www.socomec.fr/sites/default/files/2025-02/COUNTIS-E33-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2025-02_CMT_EN_0.html
  sha256: b0ffb3133481a4ff128e521cb75f847ce53359ba9bcf33444a7cf2f9e9cc0e0c
  language: en
  devices: [Countis E33]
- title: Socomec Countis E34 Modbus communication table
  version: 2025-03
  url: https://www.socomec.fr/sites/default/files/2025-03/COUNTIS-E34-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2025-03_CMT_EN.html
  sha256: c5fc54edbed4c72ce8a7ae9be82a7962fc172afd8f9a21bb0b3644fe75288d61
  language: en
  devices: [Countis E34]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - {table: holding, address: 50000, type: str, length: 4, chars: low, equals: SOCO}
  any:
  - {table: holding, address: 50058, type: str, length: 8, prefix: Countis E33}
  - {table: holding, address: 50058, type: str, length: 8, prefix: Countis E34}

points:
  # Product identification
  - {key: x.soco, label: "\"SOCO\"", table: holding, address: 50000, type: str, length: 4, chars: low, poll: slow}
  - {key: x.product_order_id_countis_100_protection_200_atys_300, label: "Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)", table: holding, address: 50004, type: u16, poll: slow}
  - {key: x.product_id, label: "Product ID", table: holding, address: 50005, type: u16, poll: slow}
  - {key: x.jbus_table_version, label: "JBUS Table Version", table: holding, address: 50006, type: u16, poll: slow}
  - {key: x.product_software_version, label: "Product software version", table: holding, address: 50007, type: u16, poll: slow}
  - {key: x.serial_aa_ss, label: "Serial_AA_SS", table: holding, address: 50008, type: u16, poll: slow}
  - {key: x.serial_sst_l, label: "Serial_SST_L", table: holding, address: 50009, type: u16, poll: slow}
  - {key: x.serial_order, label: "Serial_order", table: holding, address: 50010, type: u16, poll: slow}
  - {key: x.serial_reserve, label: "Serial_Reserve", table: holding, address: 50011, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.product_version_major, label: "Product version (Major)", table: holding, address: 50018, type: u16, poll: slow}
  - {key: x.product_version_minor, label: "Product version (Minor)", table: holding, address: 50019, type: u16, poll: slow}
  - {key: x.product_vlo, label: "Product VLO", table: holding, address: 50030, type: str, length: 4, poll: slow}
  - {key: x.vendor_name, label: "Vendor name", table: holding, address: 50042, type: str, length: 8, poll: slow}
  - {key: x.product_name, label: "Product name", table: holding, address: 50050, type: str, length: 8, poll: slow}
  - {key: x.extended_name, label: "Extended name", table: holding, address: 50058, type: str, length: 8, poll: slow}

  # Communication board informations
  - {key: x.communication_board_version_major, label: "Communication Board version (Major)", table: holding, address: 38912, type: u16, poll: slow}
  - {key: x.communication_board_version_minor, label: "Communication Board version (Minor)", table: holding, address: 38913, type: u16, poll: slow}
  - {key: x.communication_board_version_revision, label: "Communication Board version (Revision)", table: holding, address: 38914, type: u16, poll: slow}
  - {key: x.communication_board_version_build, label: "Communication Board version (Build)", table: holding, address: 38915, type: u16, poll: slow}
  - {key: x.communication_board_vlo, label: "Communication Board VLO", table: holding, address: 38919, type: str, length: 4, poll: slow}

  # Network Setting
  - {key: x.network_type, label: "Network Type", table: holding, address: 57344, type: u16, enum: network_type, writable: true, poll: slow}
  - {key: x.current_transformer_secondary, label: "Current Transformer secondary", table: holding, address: 57345, type: u16, enum: current_transformer_secondary, writable: true, poll: slow}
  - {key: x.current_transformer_primary, label: "Current Transformer primary", table: holding, address: 57346, type: u16, unit: "A", writable: true, poll: slow}
  - {key: x.synchronisation_top_for_p_plus_q_plus_time_in_second, label: "Synchronisation Top for P+/- Q+/- : time in seconds ( 1mn, 5mn, 8mn, 10mn, 15mn, 20mn, 30mn, 60mn)", table: holding, address: 57355, type: u16, writable: true, poll: slow}

  # Hour/Date setting ( Write 6 words in one time Function 16)
  - {key: x.day, label: "Day", table: holding, address: 57600, type: u16, writable: true, poll: slow}
  - {key: x.month, label: "Month", table: holding, address: 57601, type: u16, writable: true, poll: slow}
  - {key: x.year, label: "Year", table: holding, address: 57602, type: u16, writable: true, poll: slow}
  - {key: x.hour, label: "Hour", table: holding, address: 57603, type: u16, writable: true, poll: slow}
  - {key: x.minute, label: "Minute", table: holding, address: 57604, type: u16, writable: true, poll: slow}
  - {key: x.second, label: "Second", table: holding, address: 57605, type: u16, writable: true, poll: slow}

  # Metrology Affected by current and voltage transformers
  - {key: x.phase_to_phase_voltage_u12, label: "Phase to Phase Voltage: U12", table: holding, address: 50514, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.phase_to_phase_voltage_u23, label: "Phase to Phase Voltage: U23", table: holding, address: 50516, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.phase_to_phase_voltage_u31, label: "Phase to Phase Voltage: U31", table: holding, address: 50518, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l1_voltage, label: "Simple voltage : V1", table: holding, address: 50520, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l2_voltage, label: "Simple voltage : V2", table: holding, address: 50522, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l3_voltage, label: "Simple voltage : V3", table: holding, address: 50524, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: frequency, label: "Frequency : F", table: holding, address: 50526, type: u32, unit: "Hz", scale: 0.01, invalid: [4294967295]}
  - {key: l1_current, label: "Current : I1", table: holding, address: 50528, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: l2_current, label: "Current : I2", table: holding, address: 50530, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: l3_current, label: "Current : I3", table: holding, address: 50532, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: x.neutral_current_in, label: "Neutral Current : In", table: holding, address: 50534, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: grid_power, label: "Sum Active Power +/- : P", table: holding, address: 50536, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "The table says +/- without a direction; import is assumed."}
  - {key: reactive_power, label: "Sum Reactive Power +/- : Q", table: holding, address: 50538, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: apparent_power, label: "Sum Apparent Power : S", table: holding, address: 50540, type: u32, unit: "VA", scale: 10, invalid: [4294967295]}
  - {key: power_factor, label: "Sum Power Factor : -: leading et + : lagging : PF", table: holding, address: 50542, type: s32, scale: 0.001, invalid: [2147483647]}
  - {key: l1_power, label: "Active Power phase 1 +/- : P1", table: holding, address: 50544, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "As the total."}
  - {key: l2_power, label: "Active Power phase 2 +/- : P2", table: holding, address: 50546, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "As the total."}
  - {key: l3_power, label: "Active Power phase 3 +/- : P3", table: holding, address: 50548, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "As the total."}
  - {key: x.reactive_power_phase_1_plus_q1, label: "Reactive Power phase 1 +/- : Q1", table: holding, address: 50550, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: x.reactive_power_phase_2_plus_q2, label: "Reactive Power phase 2 +/- : Q2", table: holding, address: 50552, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: x.reactive_power_phase_3_plus_q3, label: "Reactive Power phase 3 +/- : Q3", table: holding, address: 50554, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: x.apparent_power_phase, label: "Apparent Power phase", table: holding, address: 50556, type: u32, unit: "VA", scale: 10, invalid: [4294967295], note: "The table: Apparent Power phase 1 : S1"}
  - {key: x.metrology_affected_by_cu_apparent_power_phase, label: "Apparent Power phase", table: holding, address: 50558, type: u32, unit: "VA", scale: 10, invalid: [4294967295], note: "The table: Apparent Power phase 2 : S2"}
  - {key: x.metrology_affected_by_cu_apparent_power_phase_50560, label: "Apparent Power phase", table: holding, address: 50560, type: u32, unit: "VA", scale: 10, invalid: [4294967295], note: "The table: Apparent Power phase 3 : S3"}
  - {key: x.power_factor_phase_1_leading_and_plus_lagging_pf1, label: "Power Factor phase 1 -: leading and + : lagging : PF1", table: holding, address: 50562, type: s32, scale: 0.001, invalid: [2147483647]}
  - {key: x.power_factor_phase_2_leading_and_plus_lagging_pf2, label: "Power Factor phase 2 -: leading and + : lagging : PF2", table: holding, address: 50564, type: s32, scale: 0.001, invalid: [2147483647]}
  - {key: x.power_factor_phase_3_leading_and_plus_lagging_pf3, label: "Power Factor phase 3 -: leading and + : lagging : PF3", table: holding, address: 50566, type: s32, scale: 0.001, invalid: [2147483647]}

  # Energies
  - {key: grid_import_energy, label: "Total Positive Active Energy (no resetable) : Ea+", table: holding, address: 50770, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.total_positive_reactive_energy_no_resetable_er_plus, label: "Total Positive Reactive Energy (no resetable) : Er +", table: holding, address: 50772, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: grid_export_energy, label: "Total Negative Active Energy (no resetable) : Ea-", table: holding, address: 50776, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.partial_positive_active_energy_ea_plus, label: "Partial Positive Active Energy: Ea+", table: holding, address: 50780, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.partial_positive_reactive_energy_er_plus, label: "Partial Positive Reactive Energy: Er +", table: holding, address: 50782, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.partial_negative_active_energy_ea_minus, label: "Partial Negative Active Energy : Ea-", table: holding, address: 50786, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.last_date_for_record_average_p_q_s_in_second_since_0, label: "Last date for Record average P/Q/S in second since 01/01/2000", table: holding, address: 50826, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.last_average_p_plus, label: "Last average (P+)", table: holding, address: 50828, type: u16, unit: "W", poll: slow}

  # Energies in Unit/100
  - {key: x.total_positive_active_energy_no_resetable_ea_plus, label: "Total Positive Active Energy (no resetable) : Ea+", table: holding, address: 50946, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_in_unit_100_total_positive_reactive_energy_no_resetable_er_plus, label: "Total Positive Reactive Energy (no resetable) : Er +", table: holding, address: 50948, type: u32, unit: "kvarh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.total_negative_active_energy_no_resetable_ea_minus, label: "Total Negative Active Energy (no resetable) : Ea-", table: holding, address: 50952, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_in_unit_100_partial_positive_active_energy_ea_plus, label: "Partial Positive Active Energy: Ea+", table: holding, address: 50956, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_in_unit_100_partial_positive_reactive_energy_er_plus, label: "Partial Positive Reactive Energy: Er +", table: holding, address: 50958, type: u32, unit: "kvarh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_in_unit_100_partial_negative_active_energy_ea_minus, label: "Partial Negative Active Energy : Ea-", table: holding, address: 50962, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_in_unit_100_last_date_for_record_average_p_q_s_in_second_since_0, label: "Last date for Record average P/Q/S in second since 01/01/2000", table: holding, address: 51002, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.energies_in_unit_100_last_average_p_plus, label: "Last average (P+)", table: holding, address: 51004, type: u16, unit: "W", poll: slow}

  # Metrology No Affected by current and voltage transformers
  - {key: x.metrology_no_affected_by_phase_to_phase_voltage_u12, label: "Phase to Phase Voltage: U12", table: holding, address: 51281, type: u16, unit: "V", scale: 0.01}
  - {key: x.metrology_no_affected_by_phase_to_phase_voltage_u23, label: "Phase to Phase Voltage: U23", table: holding, address: 51282, type: u16, unit: "V", scale: 0.01}
  - {key: x.metrology_no_affected_by_phase_to_phase_voltage_u31, label: "Phase to Phase Voltage: U31", table: holding, address: 51283, type: u16, unit: "V", scale: 0.01}
  - {key: x.simple_voltage_v1, label: "Simple voltage : V1", table: holding, address: 51284, type: u16, unit: "V", scale: 0.01}
  - {key: x.simple_voltage_v2, label: "Simple voltage : V2", table: holding, address: 51285, type: u16, unit: "V", scale: 0.01}
  - {key: x.simple_voltage_v3, label: "Simple voltage : V3", table: holding, address: 51286, type: u16, unit: "V", scale: 0.01}
  - {key: x.frequency_f, label: "Frequency : F", table: holding, address: 51287, type: u16, unit: "Hz", scale: 0.01, optional: true, note: "Not in the E34 table."}
  - {key: x.sum_active_power_plus_p, label: "Sum active Power +/- : P", table: holding, address: 51292, type: s16, unit: "W", scale: 10}
  - {key: x.sum_reactive_power_plus_q, label: "Sum reactive Power +/- : Q", table: holding, address: 51293, type: s16, unit: "var", scale: 10}
  - {key: x.sum_apparent_power_s, label: "Sum apparent power : S", table: holding, address: 51294, type: u16, unit: "VA", scale: 10}
  - {key: x.sum_power_factor_leading_and_plus_lagging_pf, label: "Sum power factor : -: leading and + : lagging : PF", table: holding, address: 51295, type: s16, scale: 0.001}
  - {key: x.active_power_phase_1_plus_p1, label: "Active Power phase 1 +/- : P1", table: holding, address: 51296, type: s16, unit: "W", scale: 10}
  - {key: x.active_power_phase_2_plus_p2, label: "Active Power phase 2 +/- : P2", table: holding, address: 51297, type: s16, unit: "W", scale: 10}
  - {key: x.active_power_phase_3_plus_p3, label: "Active Power phase 3 +/- : P3", table: holding, address: 51298, type: s16, unit: "W", scale: 10}
  - {key: x.metrology_no_affected_by_reactive_power_phase_1_plus_q1, label: "Reactive Power phase 1 +/- : Q1", table: holding, address: 51299, type: s16, unit: "var", scale: 10}
  - {key: x.metrology_no_affected_by_reactive_power_phase_2_plus_q2, label: "Reactive Power phase 2 +/- : Q2", table: holding, address: 51300, type: s16, unit: "var", scale: 10}
  - {key: x.metrology_no_affected_by_reactive_power_phase_3_plus_q3, label: "Reactive Power phase 3 +/- : Q3", table: holding, address: 51301, type: s16, unit: "var", scale: 10}
  - {key: x.metrology_no_affected_by_apparent_power_phase, label: "Apparent power phase", table: holding, address: 51302, type: u16, unit: "VA", scale: 10, note: "The table: Apparent power phase 1 : S1"}
  - {key: x.metrology_no_affected_by_apparent_power_phase_51303, label: "Apparent power phase", table: holding, address: 51303, type: u16, unit: "VA", scale: 10, note: "The table: Apparent power phase 2 : S2"}
  - {key: x.metrology_no_affected_by_apparent_power_phase_51304, label: "Apparent power phase", table: holding, address: 51304, type: u16, unit: "VA", scale: 10, note: "The table: Apparent power phase 3 : S3"}
  - {key: x.metrology_no_affected_by_power_factor_phase_1_leading_and_plus_lagging_pf1, label: "Power Factor phase 1 -: leading and + : lagging : PF1", table: holding, address: 51305, type: s16, scale: 0.001}
  - {key: x.metrology_no_affected_by_power_factor_phase_2_leading_and_plus_lagging_pf2, label: "Power Factor phase 2 -: leading and + : lagging : PF2", table: holding, address: 51306, type: s16, scale: 0.001}
  - {key: x.metrology_no_affected_by_power_factor_phase_3_leading_and_plus_lagging_pf3, label: "Power Factor phase 3 -: leading and + : lagging : PF3", table: holding, address: 51307, type: s16, scale: 0.001}
  - {key: x.metrology_no_affected_by_total_positive_active_energy_no_resetable_ea_plus, label: "Total Positive Active Energy (no resetable) : Ea+", table: holding, address: 51311, type: u16, unit: "MWh"}
  - {key: x.metrology_no_affected_by_total_positive_reactive_energy_no_resetable_er_plus, label: "Total Positive Reactive Energy (no resetable) : Er +", table: holding, address: 51312, type: u16, unit: "Mvarh"}
  - {key: x.metrology_no_affected_by_total_negative_active_energy_no_resetable_ea_minus, label: "Total Negative Active Energy (no resetable) : Ea-", table: holding, address: 51313, type: u16, unit: "MWh"}

  # Header
  - {key: x.record_count_maximum_29, label: "Record count ( Maximum 29 )", table: holding, address: 61456, type: u16, poll: slow}
  - {key: x.record_size_4_see_below_the_data_record_description, label: "Record size : 4 see below the data record description", table: holding, address: 61457, type: u16, unit: "W", poll: slow}
  - {key: x.integration_period, label: "Integration period", table: holding, address: 61458, type: u16, unit: "s", poll: slow}
  - {key: x.physical_unit_0, label: "Physical Unit : 0", table: holding, address: 61459, type: u16, poll: slow, note: "The table: Physical Unit : 0 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.numerator_rate, label: "Numerator Rate", table: holding, address: 61460, type: u16, poll: slow}
  - {key: x.denominator_rate, label: "Denominator Rate", table: holding, address: 61461, type: u16, poll: slow}

  # Data
  - {key: x.date, label: "Date", table: holding, address: 61462, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.full_incomplete_period, label: "Full/incomplete period", table: holding, address: 61464, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.value_without_ct_vt_rate, label: "Value without CT*VT rate", table: holding, address: 61465, type: u16, unit: "W", poll: slow}

  # Energies per tariff
  - {key: x.0_tariff_number_8, label: "0 >: Tariff number <: 8", table: holding, address: 50848, type: u16, poll: slow}
  - {key: x.tariff_number_in_progress_1_to_8, label: "Tariff number in progress ( 1 to 8 )", table: holding, address: 50849, type: u16, poll: slow}
  - {key: x.positive_active_energies_1, label: "Positive Active Energies 1", table: holding, address: 50850, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.positive_active_energies_2, label: "Positive Active Energies 2", table: holding, address: 50852, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.positive_active_energies_3, label: "Positive Active Energies 3", table: holding, address: 50854, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.positive_active_energies_4, label: "Positive Active Energies 4", table: holding, address: 50856, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}

  # Energies per tariff in Unit/100
  - {key: x.energies_per_tariff_in_u_0_tariff_number_8, label: "0 >: Tariff number <: 8", table: holding, address: 51200, type: u16, poll: slow}
  - {key: x.energies_per_tariff_in_u_tariff_number_in_progress_1_to_8, label: "Tariff number in progress ( 1 to 8 )", table: holding, address: 51201, type: u16, poll: slow}
  - {key: x.energies_per_tariff_in_u_positive_active_energies_1, label: "Positive Active Energies 1", table: holding, address: 51202, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_per_tariff_in_u_positive_active_energies_2, label: "Positive Active Energies 2", table: holding, address: 51204, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_per_tariff_in_u_positive_active_energies_3, label: "Positive Active Energies 3", table: holding, address: 51206, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.energies_per_tariff_in_u_positive_active_energies_4, label: "Positive Active Energies 4", table: holding, address: 51208, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.positive_reactive_enegies_1, label: "Positive Reactive Enegies 1", table: holding, address: 51218, type: u32, unit: "kvarh", scale: 0.01, invalid: [4294967295], poll: slow, optional: true, note: "Not in the E34 table."}

  # Table Overflow
  - {key: x.value_of_the_meter_overflow_10wh_999_999_999, label: "Value of the meter overflow (10Wh) : 999 999 999", table: holding, address: 36864, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.nb_overflow_total_ea_plus, label: "Nb Overflow Total Ea +", table: holding, address: 36866, type: u16, poll: slow}
  - {key: x.nb_overflow_total_er_plus, label: "Nb Overflow Total Er +", table: holding, address: 36867, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea, label: "Nb Overflow Total Ea -", table: holding, address: 36868, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t1, label: "Nb Overflow Total Ea T1", table: holding, address: 36871, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t2, label: "Nb Overflow Total Ea T2", table: holding, address: 36872, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t3, label: "Nb Overflow Total Ea T3", table: holding, address: 36873, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t4, label: "Nb Overflow Total Ea T4", table: holding, address: 36874, type: u16, poll: slow}

  # Temporal Active Index
  - {key: x.ea_plus_for_day_n_1, label: "Ea + for day n-1", table: holding, address: 36896, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_for_day_n_1, label: "Ea - for day n-1", table: holding, address: 36898, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_plus_for_day_n, label: "Ea + for day n", table: holding, address: 36900, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_for_day_n, label: "Ea - for day n", table: holding, address: 36902, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_plus_for_week_n_1, label: "Ea + for Week n-1", table: holding, address: 36904, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_for_week_n_1, label: "Ea - for Week n-1", table: holding, address: 36906, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_plus_for_week_n, label: "Ea + for Week n", table: holding, address: 36908, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_for_week_n, label: "Ea - for Week n", table: holding, address: 36910, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_plus_for_month_n_1, label: "Ea + for Month n-1", table: holding, address: 36912, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_for_month_n_1, label: "Ea - for Month n-1", table: holding, address: 36914, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_plus_for_month_n, label: "Ea + for Month n", table: holding, address: 36916, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.ea_for_month_n, label: "Ea - for Month n", table: holding, address: 36918, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}

  # Temporal Active Index in Unit/100
  - {key: x.temporal_active_index_in_ea_plus_for_day_n_1, label: "Ea + for day n-1", table: holding, address: 36928, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_for_day_n_1, label: "Ea - for day n-1", table: holding, address: 36930, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_plus_for_day_n, label: "Ea + for day n", table: holding, address: 36932, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_for_day_n, label: "Ea - for day n", table: holding, address: 36934, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_plus_for_week_n_1, label: "Ea + for Week n-1", table: holding, address: 36936, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_for_week_n_1, label: "Ea - for Week n-1", table: holding, address: 36938, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_plus_for_week_n, label: "Ea + for Week n", table: holding, address: 36940, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_for_week_n, label: "Ea - for Week n", table: holding, address: 36942, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_plus_for_month_n_1, label: "Ea + for Month n-1", table: holding, address: 36944, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_for_month_n_1, label: "Ea - for Month n-1", table: holding, address: 36946, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_plus_for_month_n, label: "Ea + for Month n", table: holding, address: 36948, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.temporal_active_index_in_ea_for_month_n, label: "Ea - for Month n", table: holding, address: 36950, type: u32, unit: "kWh", scale: 0.01, invalid: [4294967295], poll: slow}

  # Current without CT
  - {key: x.current_i1, label: "Current: I1", table: holding, address: 40576, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.current_i2, label: "Current: I2", table: holding, address: 40578, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.current_i3, label: "Current: I3", table: holding, address: 40580, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}

  # Set Tariff
  - {key: x.n_tariff_to_set, label: "N? Tariff to set", table: holding, address: 40481, type: u16, writable: true, write_only: true, poll: slow}

  # Indus Mode and MID status
  - {key: x.indus_mode, label: "Indus Mode (", table: holding, address: 40544, type: u16, poll: slow, note: "The table: Indus Mode (0: indus mode disabled, 1: indus mode enabled)"}
  - {key: x.mid_status, label: "MID status (", table: holding, address: 40545, type: u16, poll: slow, note: "The table: MID status (0: non-MID product, 1: MID product"}

  # COM Board Product ID
  - {key: x.product_id_0x, label: "Product ID :0x", table: holding, address: 40608, type: u16, poll: slow, note: "The table: Product ID :0x01: E3x/E4x COM Board0x02: E63 COM Board"}

enums:
  network_type: {'0': "1BL", '1': "2BL", '2': "3BL", '3': "3NBL", '4': "4BL", '5': "4NBL"}
  current_transformer_secondary: {'1': "1 A", '5': "5 A"}
  full_incomplete_period: {'0': "full integration period", '1': "incomplete integration period"}

notes:
- "Written from the E33 table. The E34 table marks a few of its rows reserved: those points are optional here."
- "Network type and current transformer at 57344 ff., like the E43 / E44 (socomec-countis-e4x), with a smaller register set; no slave address register in the table."
- "The table gives no default unit id or serial settings; unit 1 is assumed."
- "The model is told by the extended name at 50058. The tables only give examples for it; on a real E24 it reads \"Countis E24\", and the same pattern is assumed here."
- "Write-only commands (resets, configuration storage) are left out, as are fields the format can't express or that the table points elsewhere for."
