# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Socomec's Modbus communication tables. No reading from a real device yet.

modbusspec: 0
id: socomec-countis-e5x
manufacturer: Socomec
name: Countis E50 / E53 / E50R / E53R energy meters
kind: meter

sources:
- title: Socomec Countis E50 / E53 / E50R / E53R Modbus communication table
  version: 2025-01
  url: https://www.socomec.fr/sites/default/files/2025-01/COUNTIS-E50_E53-E50R_E53R-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2025-01_CMT_EN_0.html
  sha256: bfff1e039bdbf0ed0975b5f424a66470f77fb551d3605abbfe04df896cf9795a
  language: en
  devices: [Countis E50 / E53 / E50R / E53R]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - {table: holding, address: 50000, type: str, length: 4, chars: low, equals: SOCO}
  any:
  - {table: holding, address: 50058, type: str, length: 8, prefix: Countis E50}
  - {table: holding, address: 50058, type: str, length: 8, prefix: Countis E53}

points:
  # Product identification
  - {key: x.soco, label: "\"SOCO\"", table: holding, address: 50000, type: str, length: 4, chars: low, poll: slow}
  - {key: x.product_order_id_countis_100_protection_200_atys_300, label: "Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)", table: holding, address: 50004, type: u16, poll: slow}
  - {key: x.product_id, label: "Product ID", table: holding, address: 50005, type: u16, poll: slow}
  - {key: x.jbus_table_version, label: "JBUS Table Version", table: holding, address: 50006, type: u16, poll: slow}
  - {key: x.product_software_version, label: "Product software version", table: holding, address: 50007, type: u16, poll: slow}
  - {key: x.serial_aa_ss, label: "Serial_AA_SS", table: holding, address: 50008, type: u16, poll: slow}
  - {key: x.serial_sst_l, label: "Serial_SST_L", table: holding, address: 50009, type: u16, poll: slow}
  - {key: x.serial_order, label: "Serial_order", table: holding, address: 50010, type: u16, poll: slow}
  - {key: x.serial_reserve, label: "Serial_Reserve", table: holding, address: 50011, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.customization_data_loaded_true_false, label: "Customization data loaded (True/False)", table: holding, address: 50017, type: u16, poll: slow}
  - {key: x.product_version_major, label: "Product version (Major)", table: holding, address: 50018, type: u16, poll: slow}
  - {key: x.product_version_minor, label: "Product version (Minor)", table: holding, address: 50019, type: u16, poll: slow}
  - {key: x.product_version_revision, label: "Product version (Revision)", table: holding, address: 50020, type: u16, poll: slow}
  - {key: x.product_version_build, label: "Product version (Build)", table: holding, address: 50021, type: u16, poll: slow}
  - {key: x.software_technical_base_version_major, label: "Software technical base version (Major)", table: holding, address: 50025, type: u16, poll: slow}
  - {key: x.software_technical_base_version_minor, label: "Software technical base version (Minor)", table: holding, address: 50026, type: u16, poll: slow}
  - {key: x.software_technical_base_version_revision, label: "Software technical base version (Revision)", table: holding, address: 50027, type: u16, poll: slow}
  - {key: x.customization_version_major, label: "Customization version (Major)", table: holding, address: 50028, type: u16, poll: slow}
  - {key: x.customization_version_minor, label: "Customization version (Minor)", table: holding, address: 50029, type: u16, poll: slow}
  - {key: x.product_vlo, label: "Product VLO", table: holding, address: 50030, type: str, length: 4, poll: slow}
  - {key: x.customization_vlo, label: "Customization VLO", table: holding, address: 50034, type: str, length: 4, poll: slow}
  - {key: x.software_technical_base_vlo, label: "Software technical base VLO", table: holding, address: 50038, type: str, length: 4, poll: slow}
  - {key: x.vendor_name, label: "Vendor name", table: holding, address: 50042, type: str, length: 8, poll: slow}
  - {key: x.product_name, label: "Product name", table: holding, address: 50050, type: str, length: 8, poll: slow}
  - {key: x.extended_name, label: "Extended name", table: holding, address: 50058, type: str, length: 8, poll: slow}

  # Table Option
  - {key: x.0_none1_puls_output2_communication, label: "0: None1: Puls Output2: Communication", table: holding, address: 40192, type: u16, enum: 0_none1_puls_output2_communica, poll: slow}
  - {key: x.option_slot_10xff_none0x, label: "Option Slot 10xFF : None0x", table: holding, address: 40194, type: u16, poll: slow, note: "The table: Option Slot 10xFF : None0x0 : Puls output0x1 : communication"}
  - {key: x.option_slot_20xff_none0x, label: "Option Slot 20xFF : None0x", table: holding, address: 40195, type: u16, poll: slow, note: "The table: Option Slot 20xFF : None0x0 : Puls output0x1 : communication"}

  # Network Setting
  - {key: x.network_type, label: "Network Type", table: holding, address: 57344, type: u16, enum: network_type, writable: true, poll: slow}
  - {key: x.current_transformer_secondary, label: "Current Transformer secondary", table: holding, address: 57345, type: u16, enum: current_transformer_secondary, writable: true, poll: slow}
  - {key: x.current_transformer_primary, label: "Current Transformer primary", table: holding, address: 57346, type: u16, unit: "A", writable: true, poll: slow}

  # Metrology Affected by current and voltage transformers
  - {key: x.hour_meter, label: "Hour Meter", table: holding, address: 50512, type: u32, unit: "h", scale: 0.01, invalid: [4294967295]}
  - {key: x.phase_to_phase_voltage_u12, label: "Phase to Phase Voltage: U12", table: holding, address: 50514, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.phase_to_phase_voltage_u23, label: "Phase to Phase Voltage: U23", table: holding, address: 50516, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.phase_to_phase_voltage_u31, label: "Phase to Phase Voltage: U31", table: holding, address: 50518, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l1_voltage, label: "Simple voltage : V1", table: holding, address: 50520, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l2_voltage, label: "Simple voltage : V2", table: holding, address: 50522, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l3_voltage, label: "Simple voltage : V3", table: holding, address: 50524, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: l1_current, label: "Current : I1", table: holding, address: 50528, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: l2_current, label: "Current : I2", table: holding, address: 50530, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: l3_current, label: "Current : I3", table: holding, address: 50532, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: grid_power, label: "Sum Active Power +/- : P", table: holding, address: 50536, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "The table says +/- without a direction; import is assumed."}
  - {key: reactive_power, label: "Sum Reactive Power +/- : Q", table: holding, address: 50538, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: apparent_power, label: "Sum Apparent Power : S", table: holding, address: 50540, type: u32, unit: "VA", scale: 10, invalid: [4294967295]}
  - {key: power_factor, label: "Sum Power Factor : -: leading et + : lagging : PF", table: holding, address: 50542, type: s32, scale: 0.001, invalid: [2147483647]}
  - {key: l1_power, label: "Active Power phase 1 +/- : P1", table: holding, address: 50544, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "As the total."}
  - {key: l2_power, label: "Active Power phase 2 +/- : P2", table: holding, address: 50546, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "As the total."}
  - {key: l3_power, label: "Active Power phase 3 +/- : P3", table: holding, address: 50548, type: s32, unit: "W", scale: 10, positive: import, verified: false, invalid: [2147483647], note: "As the total."}
  - {key: x.reactive_power_phase_1_plus_q1, label: "Reactive Power phase 1 +/- : Q1", table: holding, address: 50550, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: x.reactive_power_phase_2_plus_q2, label: "Reactive Power phase 2 +/- : Q2", table: holding, address: 50552, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: x.reactive_power_phase_3_plus_q3, label: "Reactive Power phase 3 +/- : Q3", table: holding, address: 50554, type: s32, unit: "var", scale: 10, invalid: [2147483647]}
  - {key: x.apparent_power_phase, label: "Apparent Power phase", table: holding, address: 50556, type: u32, unit: "VA", scale: 10, invalid: [4294967295], note: "The table: Apparent Power phase 1 : S1"}
  - {key: x.metrology_affected_by_cu_apparent_power_phase, label: "Apparent Power phase", table: holding, address: 50558, type: u32, unit: "VA", scale: 10, invalid: [4294967295], note: "The table: Apparent Power phase 2 : S2"}
  - {key: x.metrology_affected_by_cu_apparent_power_phase_50560, label: "Apparent Power phase", table: holding, address: 50560, type: u32, unit: "VA", scale: 10, invalid: [4294967295], note: "The table: Apparent Power phase 3 : S3"}
  - {key: x.power_factor_phase_1_leading_and_plus_lagging_pf1, label: "Power Factor phase 1 -: leading and + : lagging : PF1", table: holding, address: 50562, type: s32, scale: 0.001, invalid: [2147483647]}
  - {key: x.power_factor_phase_2_leading_and_plus_lagging_pf2, label: "Power Factor phase 2 -: leading and + : lagging : PF2", table: holding, address: 50564, type: s32, scale: 0.001, invalid: [2147483647]}
  - {key: x.power_factor_phase_3_leading_and_plus_lagging_pf3, label: "Power Factor phase 3 -: leading and + : lagging : PF3", table: holding, address: 50566, type: s32, scale: 0.001, invalid: [2147483647]}

  # Energies
  - {key: grid_import_energy, label: "Total Positive Active Energy (no resetable) : Ea+", table: holding, address: 50770, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.total_positive_reactive_energy_no_resetable_er_plus, label: "Total Positive Reactive Energy (no resetable) : Er +", table: holding, address: 50772, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.total_apparent_energy_no_resetable_es, label: "Total Apparent Energy (no resetable) : Es", table: holding, address: 50774, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: grid_export_energy, label: "Total Negative Active Energy (no resetable) : Ea-", table: holding, address: 50776, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.total_negative_reactive_energy_no_resetable_er_minus, label: "Total Negative Reactive Energy (no resetable) : Er -", table: holding, address: 50778, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.partial_positive_active_energy_ea_plus, label: "Partial Positive Active Energy: Ea+", table: holding, address: 50780, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.partial_positive_reactive_energy_er_plus, label: "Partial Positive Reactive Energy: Er +", table: holding, address: 50782, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.partial_apparent_energy_es, label: "Partial Apparent Energy : Es", table: holding, address: 50784, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.partial_negative_active_energy_ea_minus, label: "Partial Negative Active Energy : Ea-", table: holding, address: 50786, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.partial_negative_reactive_energy_er_minus, label: "Partial Negative Reactive Energy : Er -", table: holding, address: 50788, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}

  # Energies per tariff
  - {key: x.0_tariff_number_8, label: "0 >: Tariff number <: 8", table: holding, address: 50848, type: u16, poll: slow}
  - {key: x.tariff_number_in_progress_1_to_8, label: "Tariff number in progress ( 1 to 8 )", table: holding, address: 50849, type: u16, poll: slow}
  - {key: x.positive_active_energies_1, label: "Positive Active Energies 1", table: holding, address: 50850, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.positive_active_energies_2, label: "Positive Active Energies 2", table: holding, address: 50852, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.positive_active_energies_3, label: "Positive Active Energies 3", table: holding, address: 50854, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.positive_active_energies_4, label: "Positive Active Energies 4", table: holding, address: 50856, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}

  # Table Overflow
  - {key: x.value_of_the_meter_overflow_kwh_9999999_kwh, label: "Value of the meter overflow (kWh) : 9999999 kWh", table: holding, address: 36864, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.nb_overflow_total_ea_plus, label: "Nb Overflow Total Ea +", table: holding, address: 36866, type: u16, poll: slow}
  - {key: x.nb_overflow_total_er_plus, label: "Nb Overflow Total Er +", table: holding, address: 36867, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea, label: "Nb Overflow Total Ea -", table: holding, address: 36868, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t1, label: "Nb Overflow Total Ea T1", table: holding, address: 36871, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t2, label: "Nb Overflow Total Ea T2", table: holding, address: 36872, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t3, label: "Nb Overflow Total Ea T3", table: holding, address: 36873, type: u16, poll: slow}
  - {key: x.nb_overflow_total_ea_t4, label: "Nb Overflow Total Ea T4", table: holding, address: 36874, type: u16, poll: slow}

  # Measurement CT/VT affected
  - {key: x.current_i1, label: "Current : I1", table: holding, address: 768, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: x.current_i2, label: "Current : I2", table: holding, address: 770, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: x.current_i3, label: "Current : I3", table: holding, address: 772, type: u32, unit: "A", scale: 0.001, invalid: [4294967295]}
  - {key: x.measurement_ct_vt_affect_phase_to_phase_voltage_u12, label: "Phase to Phase Voltage: U12", table: holding, address: 776, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.measurement_ct_vt_affect_phase_to_phase_voltage_u23, label: "Phase to Phase Voltage: U23", table: holding, address: 778, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.measurement_ct_vt_affect_phase_to_phase_voltage_u31, label: "Phase to Phase Voltage: U31", table: holding, address: 780, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.simple_voltage_v1, label: "Simple voltage : V1", table: holding, address: 782, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.simple_voltage_v2, label: "Simple voltage : V2", table: holding, address: 784, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.simple_voltage_v3, label: "Simple voltage : V3", table: holding, address: 786, type: u32, unit: "V", scale: 0.01, invalid: [4294967295]}
  - {key: x.total_active_power_plus_p, label: "Total Active Power +/- : P", table: holding, address: 790, type: u32, unit: "W", scale: 10, invalid: [4294967295]}
  - {key: x.total_reactive_power_plus_q, label: "Total Reactive Power +/- : Q", table: holding, address: 792, type: u32, unit: "var", scale: 10, invalid: [4294967295]}
  - {key: x.total_apparent_power_s, label: "Total apparent power : S", table: holding, address: 794, type: u32, unit: "VA", scale: 10, invalid: [4294967295]}
  - {key: x.sum_power_factor_capacitif_et_plus_inductif_pf, label: "Sum Power factor : -: capacitif et + : inductif : PF", table: holding, address: 796, type: u32, scale: 0.001, invalid: [4294967295]}
  - {key: x.p_plus_avg_max, label: "P+ AVG MAX", table: holding, address: 844, type: u32, unit: "W", scale: 10, invalid: [4294967295]}
  - {key: x.activ_energy, label: "Activ Energy", table: holding, address: 856, type: u32, unit: "kWh", invalid: [4294967295]}
  - {key: x.reactiv_energy, label: "Reactiv Energy", table: holding, address: 858, type: u32, unit: "kvarh", invalid: [4294967295]}

  # Measurement NO CT/VT affected
  - {key: x.measurement_no_ct_vt_aff_current_i1, label: "Current : I1", table: holding, address: 1792, type: u16, unit: "A", scale: 0.001}
  - {key: x.measurement_no_ct_vt_aff_current_i2, label: "Current : I2", table: holding, address: 1793, type: u16, unit: "A", scale: 0.001}
  - {key: x.measurement_no_ct_vt_aff_current_i3, label: "Current : I3", table: holding, address: 1794, type: u16, unit: "A", scale: 0.001}
  - {key: x.measurement_no_ct_vt_aff_phase_to_phase_voltage_u12, label: "Phase to Phase Voltage: U12", table: holding, address: 1796, type: u16, unit: "V", scale: 0.01}
  - {key: x.measurement_no_ct_vt_aff_phase_to_phase_voltage_u23, label: "Phase to Phase Voltage: U23", table: holding, address: 1797, type: u16, unit: "V", scale: 0.01}
  - {key: x.measurement_no_ct_vt_aff_phase_to_phase_voltage_u31, label: "Phase to Phase Voltage: U31", table: holding, address: 1798, type: u16, unit: "V", scale: 0.01}
  - {key: x.measurement_no_ct_vt_aff_simple_voltage_v1, label: "Simple voltage : V1", table: holding, address: 1799, type: u16, unit: "V", scale: 0.01}
  - {key: x.measurement_no_ct_vt_aff_simple_voltage_v2, label: "Simple voltage : V2", table: holding, address: 1800, type: u16, unit: "V", scale: 0.01}
  - {key: x.measurement_no_ct_vt_aff_simple_voltage_v3, label: "Simple voltage : V3", table: holding, address: 1801, type: u16, unit: "V", scale: 0.01}
  - {key: x.measurement_no_ct_vt_aff_total_active_power_plus_p, label: "Total Active Power +/- : P", table: holding, address: 1803, type: u16, unit: "W", scale: 10}
  - {key: x.measurement_no_ct_vt_aff_total_reactive_power_plus_q, label: "Total Reactive Power +/- : Q", table: holding, address: 1804, type: u16, unit: "var", scale: 10}
  - {key: x.measurement_no_ct_vt_aff_total_apparent_power_s, label: "Total apparent power : S", table: holding, address: 1805, type: u16, unit: "VA", scale: 10}
  - {key: x.measurement_no_ct_vt_aff_sum_power_factor_capacitif_et_plus_inductif_pf, label: "Sum Power factor : -: capacitif et + : inductif : PF", table: holding, address: 1806, type: u16, scale: 0.001}
  - {key: x.measurement_no_ct_vt_aff_p_plus_avg_max, label: "P+ AVG MAX", table: holding, address: 1830, type: u16, unit: "W", scale: 10}

  # Table Setup
  - {key: x.network, label: "Network", table: holding, address: 40448, type: u16, writable: true, poll: slow, note: "The table: Network :0 : 1BL1 : 2BL2 : 3BL3 : 3NBL4 : 4BL5 : 4NBL"}
  - {key: x.table_setup_current_transformer_secondary, label: "Current Transformer secondary", table: holding, address: 40449, type: u16, unit: "A", writable: true, poll: slow, note: "The table: Current Transformer secondary : 1: 1 A 5: 5 A"}
  - {key: x.table_setup_current_transformer_primary, label: "Current Transformer primary", table: holding, address: 40450, type: u16, unit: "A", writable: true, poll: slow}
  - {key: x.synchronisation_of_p, label: "Synchronisation of P", table: holding, address: 40453, type: u16, enum: synchronisation_of_p, writable: true, poll: slow}
  - {key: x.pulse_output_value, label: "pulse output value", table: holding, address: 40455, type: u16, enum: pulse_output_value, writable: true, poll: slow}
  - {key: x.pulse_output_duration, label: "pulse output duration", table: holding, address: 40456, type: u16, writable: true, poll: slow, note: "The table: pulse output duration :1 : 100ms - 2 : 200ms3 : 300ms - 4 : 400ms5 : 500ms - 6 : 600ms7 : 700ms - 8 : 800ms9 : 900ms"}

  # Setup
  - {key: x.setup_network, label: "Network", table: holding, address: 512, type: u16, writable: true, poll: slow, note: "The table: Network :0 : 1BL1 : 2BL2 : 3BL3 : 3NBL4 : 4BL5 : 4NBL"}
  - {key: x.secondary_of_the_current_transformer, label: "secondary of the current transformer", table: holding, address: 513, type: u16, unit: "A", writable: true, poll: slow, note: "The table: secondary of the current transformer : 1: 1 A 5: 5 A"}
  - {key: x.primary_of_the_current_transformer, label: "Primary of the current transformer", table: holding, address: 514, type: u16, unit: "A", writable: true, poll: slow}
  - {key: x.pmax_integration_time, label: "Pmax Integration time", table: holding, address: 520, type: u16, enum: pmax_integration_time, writable: true, poll: slow}
  - {key: x.out_type, label: "OUT Type", table: holding, address: 521, type: u16, writable: true, poll: slow, note: "The table: OUT Type :0 : kWh+1 : kvarh +2 :Alarm3 : Command"}
  - {key: x.out_impuls_weight, label: "OUT : Impuls weight", table: holding, address: 522, type: u16, enum: out_impuls_weight, writable: true, poll: slow}
  - {key: x.out_impuls_duration, label: "OUT Impuls duration", table: holding, address: 523, type: u16, writable: true, poll: slow, note: "The table: OUT Impuls duration :1 : 100ms - 2 : 200ms3 : 300ms - 4 : 400ms5 : 500ms - 6 : 600ms7 : 700ms - 8 : 800ms9 : 900ms"}

  # Option
  - {key: x.0_aucune_option1_option_comptage2_option_communicati, label: "0: aucune option1:option comptage2:option communication", table: holding, address: 256, type: u16, enum: 0_aucune_option1_option_compta, poll: slow}
  - {key: x.option_slot_10xff_aucun_slot0x, label: "Option Slot 10xFF : Aucun Slot0x", table: holding, address: 258, type: u16, poll: slow, note: "The table: Option Slot 10xFF : Aucun Slot0x0 : option comptage0x1 : option communication"}
  - {key: x.option_slot_20xff_aucun_slot0x, label: "Option Slot 20xFF : Aucun Slot0x", table: holding, address: 259, type: u16, poll: slow, note: "The table: Option Slot 20xFF : Aucun Slot0x0 : option comptage0x1 : option communication"}

  # Set Tariff
  - {key: x.n_tariff_to_set, label: "N° Tariff to set", table: holding, address: 40481, type: u16, writable: true, write_only: true, poll: slow}

enums:
  0_none1_puls_output2_communica: {'0': "None", '1': "Puls Output", '2': "Communication"}
  network_type: {'0': "1BL", '1': "2BL", '2': "3BL", '3': "3NBL", '4': "4BL", '5': "4NBL"}
  current_transformer_secondary: {'1': "1 A", '5': "5 A"}
  synchronisation_of_p: {'2': "2 secondes", '5': "5 minutes", '8': "8 minutes", '10': "10 minutes", '15': "15 minutes", '20': "20 minutes", '30': "30 minutes", '60': "60 minutes"}
  pulse_output_value: {'0': "0,1 kWh/kvarh", '1': "1 kWh/kvarh", '2': "10 kWh/kvarh", '3': "100 kWh/kvarh", '4': "1000 kWh/kvarh", '5': "10000 kWh/kvarh"}
  pmax_integration_time: {'2': "2 secondes", '5': "5 minutes", '8': "8 minutes", '10': "10 minutes", '15': "15 minutes", '20': "20 minutes", '30': "30 minutes", '60': "60 minutes"}
  out_impuls_weight: {'0': "0,1 kWh/kvarh", '1': "1 kWh/kvarh", '2': "10 kWh/kvarh", '3': "100 kWh/kvarh", '4': "1000 kWh/kvarh", '5': "10000 kWh/kvarh"}
  0_aucune_option1_option_compta: {'0': "aucune option", '1': "option comptage", '2': "option communication"}

notes:
- "The table has an older map at 512 ff. and 768 ff. beside the common one at 50000 ff.; both are listed as in the table. Parts of it are in French."
- "The table gives no default unit id or serial settings; unit 1 is assumed."
- "The model is told by the extended name at 50058. The tables only give examples for it; on a real E24 it reads \"Countis E24\", and the same pattern is assumed here."
- "Write-only commands (resets, configuration storage) are left out, as are fields the format can't express or that the table points elsewhere for."
