# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Socomec's Modbus communication tables. No reading from a real device yet.

modbusspec: 0
id: socomec-diris-mcm48
manufacturer: Socomec
name: DIRIS MCM-48 measurement module
kind: meter

sources:
- title: Socomec DIRIS MCM-48 Modbus communication tables
  version: 2024-02
  sha256: 832b61d0ca04b038a37064bc0d3716bdc7c2d7f60ed14153f20b1aa0a320dec6
  language: en
  devices: [DIRIS MCM-48]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

points:
  # Element > Power Metrology
  - {key: x.current_average_element, label: "Current Average Element", table: holding, address: 1001, type: f32, unit: "A"}
  - {key: x.current_ch1, label: "Current CH1", table: holding, address: 1003, type: f32, unit: "A"}
  - {key: x.current_ch2, label: "Current CH2", table: holding, address: 1005, type: f32, unit: "A"}
  - {key: x.current_ch3, label: "Current CH3", table: holding, address: 1007, type: f32, unit: "A"}
  - {key: x.residual_current, label: "Residual Current", table: holding, address: 1009, type: f32, unit: "A"}
  - {key: x.watt_sum_element, label: "Watt Sum Element", table: holding, address: 1011, type: f32, unit: "kW"}
  - {key: x.watt_ch1, label: "Watt CH1", table: holding, address: 1013, type: f32, unit: "kW"}
  - {key: x.watt_ch2, label: "Watt CH2", table: holding, address: 1015, type: f32, unit: "kW"}
  - {key: x.watt_ch3, label: "Watt CH3", table: holding, address: 1017, type: f32, unit: "kW"}
  - {key: x.va_sum_element, label: "VA Sum Element", table: holding, address: 1019, type: f32, unit: "kVA"}
  - {key: x.va_ch1, label: "VA CH1", table: holding, address: 1021, type: f32, unit: "kVA"}
  - {key: x.va_ch2, label: "VA CH2", table: holding, address: 1023, type: f32, unit: "kVA"}
  - {key: x.va_ch3, label: "VA CH3", table: holding, address: 1025, type: f32, unit: "kVA"}
  - {key: x.var_sum_element, label: "VAR Sum Element", table: holding, address: 1027, type: f32, unit: "kvar"}
  - {key: x.var_ch1, label: "VAR CH1", table: holding, address: 1029, type: f32, unit: "kvar"}
  - {key: x.var_ch2, label: "VAR CH2", table: holding, address: 1031, type: f32, unit: "kvar"}
  - {key: x.var_ch3, label: "VAR CH3", table: holding, address: 1033, type: f32, unit: "kvar"}
  - {key: x.watt_peak_demand_element, label: "Watt Peak Demand Element", table: holding, address: 1035, type: f32, unit: "kW"}
  - {key: x.watt_demand_this_interval_element, label: "Watt Demand This Interval Element", table: holding, address: 1037, type: f32, unit: "kW"}
  - {key: x.va_peak_demand_element, label: "VA Peak Demand Element", table: holding, address: 1039, type: f32, unit: "kVA"}
  - {key: x.va_demand_this_interval_element, label: "VA Demand This Interval Element", table: holding, address: 1041, type: f32, unit: "kVA"}

  # Element > Energy Metrology
  - {key: x.load_kwh_sum_element, label: "Load kWh Sum Element", table: holding, address: 1043, type: f32, unit: "kWh"}
  - {key: x.load_kwh_ch1, label: "Load kWh CH1", table: holding, address: 1045, type: f32, unit: "kWh"}
  - {key: x.load_kwh_ch2, label: "Load kWh CH2", table: holding, address: 1047, type: f32, unit: "kWh"}
  - {key: x.load_kwh_ch3, label: "Load kWh CH3", table: holding, address: 1049, type: f32, unit: "kWh"}
  - {key: x.load_vah_sum_element, label: "Load VAh Sum Element", table: holding, address: 1051, type: f32, unit: "kVAh"}
  - {key: x.load_vah_ch1, label: "Load VAh CH1", table: holding, address: 1053, type: f32, unit: "kVAh"}
  - {key: x.load_vah_ch2, label: "Load VAh CH2", table: holding, address: 1055, type: f32, unit: "kVAh"}
  - {key: x.load_vah_ch3, label: "Load VAh CH3", table: holding, address: 1057, type: f32, unit: "kVAh"}
  - {key: x.load_varh_q1_sum_element, label: "Load VARh Q1 Sum Element", table: holding, address: 1059, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q1_ch1, label: "Load VARh Q1 CH1", table: holding, address: 1061, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q1_ch2, label: "Load VARh Q1 CH2", table: holding, address: 1063, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q1_ch3, label: "Load VARh Q1 CH3", table: holding, address: 1065, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q2_sum_element, label: "Load VARh Q2 Sum Element", table: holding, address: 1067, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q2_ch1, label: "Load VARh Q2 CH1", table: holding, address: 1069, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q2_ch2, label: "Load VARh Q2 CH2", table: holding, address: 1071, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q2_ch3, label: "Load VARh Q2 CH3", table: holding, address: 1073, type: f32, unit: "kvarh"}
  - {key: x.net_active_energy_sum_element, label: "Net Active Energy Sum Element", table: holding, address: 1075, type: f32, unit: "kWh"}
  - {key: x.net_active_energy_ch1, label: "Net Active Energy CH1", table: holding, address: 1077, type: f32, unit: "kWh"}
  - {key: x.net_active_energy_ch2, label: "Net Active Energy CH2", table: holding, address: 1079, type: f32, unit: "kWh"}
  - {key: x.net_active_energy_ch3, label: "Net Active Energy CH3", table: holding, address: 1081, type: f32, unit: "kWh"}
  - {key: x.net_apparent_energy_sum_element, label: "Net Apparent Energy Sum Element", table: holding, address: 1083, type: f32, unit: "kVAh"}
  - {key: x.net_apparent_energy_ch1, label: "Net Apparent Energy CH1", table: holding, address: 1085, type: f32, unit: "kVAh"}
  - {key: x.net_apparent_energy_ch2, label: "Net Apparent Energy CH2", table: holding, address: 1087, type: f32, unit: "kVAh"}
  - {key: x.net_apparent_energy_ch3, label: "Net Apparent Energy CH3", table: holding, address: 1089, type: f32, unit: "kVAh"}
  - {key: x.net_reactive_energy_sum_element, label: "Net Reactive Energy Sum Element", table: holding, address: 1091, type: f32, unit: "kvarh"}
  - {key: x.net_reactive_energy_ch1, label: "Net Reactive Energy CH1", table: holding, address: 1093, type: f32, unit: "kvarh"}
  - {key: x.net_reactive_energy_ch2, label: "Net Reactive Energy CH2", table: holding, address: 1095, type: f32, unit: "kvarh"}
  - {key: x.net_reactive_energy_ch3, label: "Net Reactive Energy CH3", table: holding, address: 1097, type: f32, unit: "kvarh"}
  - {key: x.source_energy_sum_element, label: "Source Energy Sum Element", table: holding, address: 1099, type: f32, unit: "kWh"}
  - {key: x.source_energy_ch1, label: "Source Energy CH1", table: holding, address: 1101, type: f32, unit: "kWh"}
  - {key: x.source_energy_ch2, label: "Source Energy CH2", table: holding, address: 1103, type: f32, unit: "kWh"}
  - {key: x.source_energy_ch3, label: "Source Energy CH3", table: holding, address: 1105, type: f32, unit: "kWh"}
  - {key: x.source_vah_sum_element, label: "Source VAh Sum Element", table: holding, address: 1107, type: f32, unit: "kVAh"}
  - {key: x.source_vah_ch1, label: "Source VAh CH1", table: holding, address: 1109, type: f32, unit: "kVAh"}
  - {key: x.source_vah_ch2, label: "Source VAh CH2", table: holding, address: 1111, type: f32, unit: "kVAh"}
  - {key: x.source_vah_ch3, label: "Source VAh CH3", table: holding, address: 1113, type: f32, unit: "kVAh"}
  - {key: x.source_varh_q3_sum_element, label: "Source VARh Q3 Sum Element", table: holding, address: 1115, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q3_ch1, label: "Source VARh Q3 CH1", table: holding, address: 1117, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q3_ch2, label: "Source VARh Q3 CH2", table: holding, address: 1119, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q3_ch3, label: "Source VARh Q3 CH3", table: holding, address: 1121, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q4_sum_element, label: "Source VARh Q4 Sum Element", table: holding, address: 1123, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q4_ch1, label: "Source VARh Q4 CH1", table: holding, address: 1125, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q4_ch2, label: "Source VARh Q4 CH2", table: holding, address: 1127, type: f32, unit: "kvarh"}
  - {key: x.source_varh_q4_ch3, label: "Source VARh Q4 CH3", table: holding, address: 1129, type: f32, unit: "kvarh"}

  # Element > Phasor Math
  - {key: x.apparent_pf_average_element, label: "Apparent PF Average Element", table: holding, address: 1131, type: f32}
  - {key: x.apparent_pf_ch1, label: "Apparent PF CH1", table: holding, address: 1133, type: f32}
  - {key: x.apparent_pf_ch2, label: "Apparent PF CH2", table: holding, address: 1135, type: f32}
  - {key: x.apparent_pf_ch3, label: "Apparent PF CH3", table: holding, address: 1137, type: f32}
  - {key: x.displacement_pf_average_element, label: "Displacement PF Average Element", table: holding, address: 1139, type: f32}
  - {key: x.displacement_pf_ch1, label: "Displacement PF CH1", table: holding, address: 1141, type: f32}
  - {key: x.displacement_pf_ch2, label: "Displacement PF CH2", table: holding, address: 1143, type: f32}
  - {key: x.displacement_pf_ch3, label: "Displacement PF CH3", table: holding, address: 1145, type: f32}
  - {key: x.distortion_pf_average_element, label: "Distortion PF Average Element", table: holding, address: 1147, type: f32}
  - {key: x.distortion_pf_ch1, label: "Distortion PF CH1", table: holding, address: 1149, type: f32}
  - {key: x.distortion_pf_ch2, label: "Distortion PF CH2", table: holding, address: 1151, type: f32}
  - {key: x.distortion_pf_ch3, label: "Distortion PF CH3", table: holding, address: 1153, type: f32}
  - {key: x.thd_average_element, label: "THD Average Element", table: holding, address: 1155, type: f32, unit: "%"}
  - {key: x.thd_ch1, label: "THD CH1", table: holding, address: 1157, type: f32, unit: "%"}
  - {key: x.thd_ch2, label: "THD CH2", table: holding, address: 1159, type: f32, unit: "%"}
  - {key: x.thd_ch3, label: "THD CH3", table: holding, address: 1161, type: f32, unit: "%"}
  - {key: x.theta_element, label: "Theta Element", table: holding, address: 1163, type: f32}
  - {key: x.theta_ch1, label: "Theta CH1", table: holding, address: 1165, type: f32, unit: "°"}
  - {key: x.theta_ch2, label: "Theta CH2", table: holding, address: 1167, type: f32, unit: "°"}
  - {key: x.theta_ch3, label: "Theta CH3", table: holding, address: 1169, type: f32, unit: "°"}

  # Element > Element Config
  - {key: x.element_description, label: "Element Description", table: holding, address: 1501, type: str, length: 16, poll: slow}
  - {key: x.service_type_element, label: "Service Type Element", table: holding, address: 1517, type: u16, enum: service_type_element, poll: slow}
  - {key: x.breaker_type, label: "Breaker Type", table: holding, address: 1518, type: u16, enum: breaker_type, poll: slow}
  - {key: x.ch1_ct_number, label: "CH1 CT Number", table: holding, address: 1519, type: u16, poll: slow}
  - {key: x.ct1_voltage_reference, label: "CT1 Voltage Reference", table: holding, address: 1520, type: u16, enum: ct1_voltage_reference, poll: slow}
  - {key: x.ct1_type, label: "CT1 Type", table: holding, address: 1521, type: u16, enum: ct1_type, poll: slow}
  - {key: x.ct1_range, label: "CT1 Range", table: holding, address: 1522, type: f32, unit: "A"}
  - {key: x.ct1_phase_shift, label: "CT1 Phase Shift", table: holding, address: 1524, type: f32, unit: "°"}
  - {key: x.ct1_multiplier, label: "CT1 Multiplier", table: holding, address: 1526, type: f32}
  - {key: x.ct1_ct_sign, label: "CT1 CT Sign", table: holding, address: 1528, type: u16, poll: slow}
  - {key: x.ch2_ct_number, label: "CH2 CT Number", table: holding, address: 1529, type: u16, poll: slow}
  - {key: x.ct2_voltage_reference, label: "CT2 Voltage Reference", table: holding, address: 1530, type: u16, poll: slow}
  - {key: x.ct2_type, label: "CT2 Type", table: holding, address: 1531, type: u16, poll: slow}
  - {key: x.ct2_range, label: "CT2 Range", table: holding, address: 1532, type: f32}
  - {key: x.ct2_phase_shift, label: "CT2 Phase Shift", table: holding, address: 1534, type: f32}
  - {key: x.ct2_multiplier, label: "CT2 Multiplier", table: holding, address: 1536, type: f32}
  - {key: x.ct2_ct_sign, label: "CT2 CT Sign", table: holding, address: 1538, type: u16, poll: slow}
  - {key: x.ch3_ct_number, label: "CH3 CT Number", table: holding, address: 1539, type: u16, poll: slow}
  - {key: x.ct3_voltage_reference, label: "CT3 Voltage Reference", table: holding, address: 1540, type: u16, poll: slow}
  - {key: x.ct3_type, label: "CT3 Type", table: holding, address: 1541, type: u16, poll: slow}
  - {key: x.ct3_range, label: "CT3 Range", table: holding, address: 1542, type: f32}
  - {key: x.ct3_phase_shift, label: "CT3 Phase Shift", table: holding, address: 1544, type: f32}
  - {key: x.ct3_multiplier, label: "CT3 Multiplier", table: holding, address: 1546, type: f32}
  - {key: x.ct3_ct_sign, label: "CT3 CT Sign", table: holding, address: 1548, type: u16, poll: slow}

  # Element > Element Commands
  - {key: x.clear_accumulated_measurements_element, label: "Clear Accumulated Measurements Element", table: holding, address: 1606, type: u16, poll: slow}
  - {key: x.clear_peak_demand_element, label: "Clear Peak Demand Element", table: holding, address: 1608, type: u16, poll: slow}

  # Element > Optimized Radio Block
  - {key: x.voltage_l1_n, label: "Voltage L1-N", table: holding, address: 1901, type: f32, unit: "V"}
  - {key: x.voltage_l2_n, label: "Voltage L2-N", table: holding, address: 1903, type: f32, unit: "V"}
  - {key: x.voltage_l3_n, label: "Voltage L3-N", table: holding, address: 1905, type: f32, unit: "V"}
  - {key: x.voltage_l1_l2, label: "Voltage L1-L2", table: holding, address: 1907, type: f32, unit: "V"}
  - {key: x.voltage_l2_l3, label: "Voltage L2-L3", table: holding, address: 1909, type: f32, unit: "V"}
  - {key: x.voltage_l3_l1, label: "Voltage L3-L1", table: holding, address: 1911, type: f32, unit: "V"}
  - {key: x.line_frequency, label: "Line Frequency", table: holding, address: 1913, type: f32, unit: "Hz"}
  - {key: x.element_optimized_radio_current_ch1, label: "Current CH1", table: holding, address: 1915, type: f32, unit: "A"}
  - {key: x.element_optimized_radio_current_ch2, label: "Current CH2", table: holding, address: 1917, type: f32, unit: "A"}
  - {key: x.element_optimized_radio_current_ch3, label: "Current CH3", table: holding, address: 1919, type: f32, unit: "A"}
  - {key: x.element_optimized_radio_watt_sum_element, label: "Watt Sum Element", table: holding, address: 1921, type: f32, unit: "kW"}
  - {key: x.element_optimized_radio_watt_ch1, label: "Watt CH1", table: holding, address: 1923, type: f32, unit: "kW"}
  - {key: x.element_optimized_radio_watt_ch2, label: "Watt CH2", table: holding, address: 1925, type: f32, unit: "kW"}
  - {key: x.element_optimized_radio_watt_ch3, label: "Watt CH3", table: holding, address: 1927, type: f32, unit: "kW"}
  - {key: x.element_optimized_radio_va_sum_element, label: "VA Sum Element", table: holding, address: 1929, type: f32, unit: "kVA"}
  - {key: x.element_optimized_radio_va_ch1, label: "VA CH1", table: holding, address: 1931, type: f32, unit: "kVA"}
  - {key: x.element_optimized_radio_va_ch2, label: "VA CH2", table: holding, address: 1933, type: f32, unit: "kVA"}
  - {key: x.element_optimized_radio_va_ch3, label: "VA CH3", table: holding, address: 1935, type: f32, unit: "kVA"}
  - {key: x.element_optimized_radio_var_sum_element, label: "VAR Sum Element", table: holding, address: 1937, type: f32, unit: "kvar"}
  - {key: x.element_optimized_radio_var_ch1, label: "VAR CH1", table: holding, address: 1939, type: f32, unit: "kvar"}
  - {key: x.element_optimized_radio_var_ch2, label: "VAR CH2", table: holding, address: 1941, type: f32, unit: "kvar"}
  - {key: x.element_optimized_radio_var_ch3, label: "VAR CH3", table: holding, address: 1943, type: f32, unit: "kvar"}
  - {key: x.element_optimized_radio_load_kwh_sum_element, label: "Load kWh Sum Element", table: holding, address: 1945, type: f32, unit: "kWh"}
  - {key: x.element_optimized_radio_load_kwh_ch1, label: "Load kWh CH1", table: holding, address: 1947, type: f32, unit: "kWh"}
  - {key: x.element_optimized_radio_load_kwh_ch2, label: "Load kWh CH2", table: holding, address: 1949, type: f32, unit: "kWh"}
  - {key: x.element_optimized_radio_load_kwh_ch3, label: "Load kWh CH3", table: holding, address: 1951, type: f32, unit: "kWh"}
  - {key: x.element_optimized_radio_load_vah_sum_element, label: "Load VAh Sum Element", table: holding, address: 1953, type: f32, unit: "kVAh"}
  - {key: x.element_optimized_radio_apparent_pf_average_element, label: "Apparent PF Average Element", table: holding, address: 1955, type: f32}
  - {key: x.element_optimized_radio_apparent_pf_ch1, label: "Apparent PF CH1", table: holding, address: 1957, type: f32}
  - {key: x.element_optimized_radio_apparent_pf_ch2, label: "Apparent PF CH2", table: holding, address: 1959, type: f32}
  - {key: x.element_optimized_radio_apparent_pf_ch3, label: "Apparent PF CH3", table: holding, address: 1961, type: f32}
  - {key: x.element_optimized_radio_displacement_pf_average_element, label: "Displacement PF Average Element", table: holding, address: 1963, type: f32}
  - {key: x.element_optimized_radio_displacement_pf_ch1, label: "Displacement PF CH1", table: holding, address: 1965, type: f32}
  - {key: x.element_optimized_radio_displacement_pf_ch2, label: "Displacement PF CH2", table: holding, address: 1967, type: f32}
  - {key: x.element_optimized_radio_displacement_pf_ch3, label: "Displacement PF CH3", table: holding, address: 1969, type: f32}
  - {key: x.element_optimized_radio_watt_demand_this_interval_element, label: "Watt Demand This Interval Element", table: holding, address: 1971, type: f32, unit: "kW"}
  - {key: x.element_optimized_radio_va_demand_this_interval_element, label: "VA Demand This Interval Element", table: holding, address: 1973, type: f32, unit: "kVA"}
  - {key: x.element_optimized_radio_load_varh_q1_sum_element, label: "Load VARh Q1 Sum Element", table: holding, address: 1975, type: f32, unit: "kvarh"}
  - {key: x.load_varh_q4_sum_element, label: "Load VARh Q4 Sum Element", table: holding, address: 1977, type: f32, unit: "kvarh"}

  # System > System Metrology
  - {key: x.voltage_l_n_avg_element, label: "Voltage L-N Avg Element", table: holding, address: 101, type: f32, unit: "V"}
  - {key: x.system_system_metrology_voltage_l1_n, label: "Voltage L1-N", table: holding, address: 103, type: f32, unit: "V"}
  - {key: x.system_system_metrology_voltage_l2_n, label: "Voltage L2-N", table: holding, address: 105, type: f32, unit: "V"}
  - {key: x.system_system_metrology_voltage_l3_n, label: "Voltage L3-N", table: holding, address: 107, type: f32, unit: "V"}
  - {key: x.voltage_l_l_avg_element, label: "Voltage L-L Avg Element", table: holding, address: 109, type: f32, unit: "V"}
  - {key: x.system_system_metrology_voltage_l1_l2, label: "Voltage L1-L2", table: holding, address: 111, type: f32, unit: "V"}
  - {key: x.system_system_metrology_voltage_l2_l3, label: "Voltage L2-L3", table: holding, address: 113, type: f32, unit: "V"}
  - {key: x.system_system_metrology_voltage_l3_l1, label: "Voltage L3-L1", table: holding, address: 115, type: f32, unit: "V"}
  - {key: x.system_system_metrology_line_frequency, label: "Line Frequency", table: holding, address: 117, type: f32, unit: "Hz"}
  - {key: x.time_since_reset, label: "Time Since Reset", table: holding, address: 119, type: u32, unit: "s", poll: slow}

  # System > Metrology Config
  - {key: x.volt_multiplier, label: "Volt Multiplier", table: holding, address: 501, type: f32}
  - {key: x.millivolt_snap_threshold, label: "Millivolt Snap Threshold", table: holding, address: 503, type: f32}
  - {key: x.rocoil_snap_threshold, label: "RoCoil Snap Threshold", table: holding, address: 505, type: f32}
  - {key: x.voltage_snap_threshold, label: "Voltage Snap Threshold", table: holding, address: 507, type: f32, unit: "V"}
  - {key: x.rocoil_millivolt_per_kiloamp, label: "RoCoil Millivolt per Kiloamp", table: holding, address: 509, type: f32}

  # System > Identification
  - {key: x.manufacturer, label: "Manufacturer", table: holding, address: 301, type: str, length: 8, poll: slow}
  - {key: x.model, label: "Model", table: holding, address: 309, type: str, length: 8, poll: slow}
  - {key: x.version, label: "Version", table: holding, address: 317, type: str, length: 8, poll: slow}
  - {key: x.serial_number, label: "Serial Number", table: holding, address: 325, type: str, length: 8, poll: slow}
  - {key: x.power_meter_description, label: "Power Meter Description", table: holding, address: 333, type: str, length: 32, poll: slow}

  # System > Real Time Clock
  - {key: x.real_time_clock, label: "Real Time Clock", table: holding, address: 121, type: u32, unit: "s", poll: slow}

  # System > Communications Interface > Ethernet
  - {key: x.dhcp_static_config, label: "DHCP/Static Config", table: holding, address: 401, type: u16, enum: dhcp_static_config, poll: slow}
  - {key: x.ntp_dns_control, label: "NTP/DNS Control", table: holding, address: 402, type: u16, enum: ntp_dns_control, poll: slow}
  - {key: x.ip_address, label: "IP Address", table: holding, address: 403, type: str, length: 8, poll: slow}
  - {key: x.netmask, label: "Netmask", table: holding, address: 411, type: str, length: 8, poll: slow}
  - {key: x.gateway, label: "Gateway", table: holding, address: 419, type: str, length: 8, poll: slow}
  - {key: x.dns1_address, label: "DNS1 Address", table: holding, address: 427, type: str, length: 8, poll: slow}
  - {key: x.dns2_address, label: "DNS2 Address", table: holding, address: 435, type: str, length: 8, poll: slow}

  # System > Communications Interface > MAC Address
  - {key: x.mac_address, label: "MAC Address", table: holding, address: 443, type: u64, poll: slow}

  # System > Communications Interface > Serial Settings
  - {key: x.serial_dev_address, label: "Serial Dev Address", table: holding, address: 447, type: u16, poll: slow}
  - {key: x.serial_baud_rate, label: "Serial Baud Rate", table: holding, address: 448, type: u32, poll: slow}
  - {key: x.serial_data_bits, label: "Serial Data Bits", table: holding, address: 450, type: u16, enum: serial_data_bits, poll: slow}
  - {key: x.serial_parity, label: "Serial Parity", table: holding, address: 451, type: u16, enum: serial_parity, poll: slow}
  - {key: x.communications_protocol, label: "Communications Protocol", table: holding, address: 452, type: u16, enum: communications_protocol, poll: slow}

  # System > Communications Interface > BACnet Port
  - {key: x.bacnet_udp_port, label: "BACnet UDP Port", table: holding, address: 453, type: u16, poll: slow}

  # System > Communications Interface > BACnet Settings
  - {key: x.bacnet_device_id, label: "BACnet Device ID", table: holding, address: 456, type: u32, poll: slow}
  - {key: x.bacnet_max_info_frames, label: "BACnet Max Info Frames", table: holding, address: 458, type: u16, poll: slow}
  - {key: x.bacnet_max_masters, label: "BACnet Max Masters", table: holding, address: 459, type: u16, poll: slow}
  - {key: x.bbmd_ip_address, label: "BBMD IP Address", table: holding, address: 460, type: str, length: 8, poll: slow}

  # System > Communications Interface > BACnet Vendor ID
  - {key: x.bacnet_vendor_id, label: "BACnet Vendor ID", table: holding, address: 454, type: u32, poll: slow}

  # System > Commands > Access Key
  - {key: x.access_key, label: "Access Key", table: holding, address: 601, type: u16, poll: slow}

  # System > Commands > Customer Config
  - {key: x.customer_id, label: "Customer ID", table: holding, address: 602, type: u16, poll: slow}
  - {key: x.features_config, label: "Features Config", table: holding, address: 603, type: u16, poll: slow}

  # System > Commands > Resets
  - {key: x.reset_processor, label: "Reset Processor", table: holding, address: 604, type: u16, poll: slow}
  - {key: x.clear_accumulated_measurements_all, label: "Clear Accumulated Measurements All", table: holding, address: 605, type: u16, poll: slow}
  - {key: x.clear_peak_demand_all, label: "Clear Peak Demand All", table: holding, address: 607, type: u16, poll: slow}

enums:
  service_type_element: {'0': "1", '1': "2", '2': "3", '3': "4", '4': "5"}
  breaker_type: {'0': "1", '1': "2", '2': "3", '3': "4", '4': "5", '5': "6", '6': "7", '7': "8", '8': "9"}
  ct1_voltage_reference: {'0': "1", '1': "2", '2': "3", '3': "4", '4': "5", '5': "6"}
  ct1_type: {'0': "0", '1': "1", '2': "2"}
  dhcp_static_config: {'0': "Static", '1': "DHCP"}
  ntp_dns_control: {'0': "DNS", '1': "NTP"}
  serial_data_bits: {'0': "1", '1': "2", '2': "3", '3': "4", '4': "5", '5': "6", '6': "7", '7': "8"}
  serial_parity: {'0': "0", '1': "1", '2': "2"}
  communications_protocol: {'0': "Modbus", '1': "BACnet"}

notes:
- "The table's values are 32-bit floats for the measurements. The SHA-256 is of the zip the table comes in."
- "The table gives no default unit id or serial settings; unit 1 is assumed."
- "The table has no identification block, so this file has no identification."
- "Write-only commands are left out."
