# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: socomec-diris
manufacturer: Socomec
name: Diris A10 / A14 power monitors
kind: meter

sources:
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.meter.socomec/src/io/openems/edge/meter/socomec/threephase/MeterSocomecThreephaseImpl.java

connection:
  default_port: 502
  default_unit: 1

identify:
  checks:
  - table: holding
    address: 50000
    type: str
    length: 4
    chars: low
    equals: SOCO
  - - table: holding
      address: 50058
      type: str
      length: 8
      prefix: diris a-10
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: DIRIS A-10
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: Diris A-10
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: diris a10
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: DIRIS A10
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: Diris A10
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: diris a14
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: DIRIS A14
    - table: holding
      address: 50058
      type: str
      length: 8
      prefix: Diris A14

defaults:
  verified: false
  sources:
  - openems

models:
  - {id: a10, name: Diris A10}
  - {id: a14, name: Diris A14}

points:
  - {key: x.socomec_marker, label: Socomec marker ('SOCO'), table: holding, address: 50000, type: str, length: 4, chars: low}
  - {key: x.product_name, label: Product name, table: holding, address: 50058, type: str, length: 8}
  - {key: l1_voltage, label: Voltage L1, table: holding, address: 50520, type: u32, unit: V, scale: 0.01, models: [a10, a14]}
  - {key: l2_voltage, label: Voltage L2, table: holding, address: 50522, type: u32, unit: V, scale: 0.01, models: [a10, a14]}
  - {key: l3_voltage, label: Voltage L3, table: holding, address: 50524, type: u32, unit: V, scale: 0.01, models: [a10, a14]}
  - {key: frequency, label: Frequency, table: holding, address: 50526, type: u32, unit: Hz, scale: 0.01, models: [a10, a14]}
  - {key: l1_current, label: Current L1, table: holding, address: 50528, type: u32, unit: A, scale: 0.001, models: [a10, a14]}
  - {key: l2_current, label: Current L2, table: holding, address: 50530, type: u32, unit: A, scale: 0.001, models: [a10, a14]}
  - {key: l3_current, label: Current L3, table: holding, address: 50532, type: u32, unit: A, scale: 0.001, models: [a10, a14]}
  - {key: x.active_power, label: Active Power, table: holding, address: 50536, type: s32, unit: W, scale: 10, models: [a10, a14]}
  - {key: reactive_power, label: Reactive Power, table: holding, address: 50538, type: s32, unit: var, scale: 10, models: [a10, a14]}
  - {key: x.active_power_l1, label: Active Power L1, table: holding, address: 50544, type: s32, unit: W, scale: 10, models: [a10, a14]}
  - {key: x.active_power_l2, label: Active Power L2, table: holding, address: 50546, type: s32, unit: W, scale: 10, models: [a10, a14]}
  - {key: x.active_power_l3, label: Active Power L3, table: holding, address: 50548, type: s32, unit: W, scale: 10, models: [a10, a14]}
  - {key: x.reactive_power_l1, label: Reactive Power L1, table: holding, address: 50550, type: s32, unit: var, scale: 10, models: [a10, a14]}
  - {key: x.reactive_power_l2, label: Reactive Power L2, table: holding, address: 50552, type: s32, unit: var, scale: 10, models: [a10, a14]}
  - {key: x.reactive_power_l3, label: Reactive Power L3, table: holding, address: 50554, type: s32, unit: var, scale: 10, models: [a10, a14]}
  - {key: x.active_production_energy, label: Active Production Energy, table: holding, address: 50780, type: u32, unit: kWh, models: [a10]}
  - {key: x.active_consumption_energy, label: Active Consumption Energy, table: holding, address: 50786, type: u32, unit: kWh, models: [a10]}
  - {key: x.active_production_energy, label: Active Production Energy, table: holding, address: 50946, type: u32, unit: kWh, scale: 0.01, models: [a14]}
  - {key: x.active_consumption_energy, label: Active Consumption Energy, table: holding, address: 50952, type: u32, unit: kWh, scale: 0.01, models: [a14]}

notes:
- OpenEMS checks for 'SOCO' at 0xC350 and picks the model by the start of the product name at 0xC38A (8 registers, compared
  in lower case).
- The driver's default meter type is PRODUCTION; OpenEMS doesn't say which way the device's own power value is positive, so
  no direction is given.
- OpenEMS has an 'Invert' option that negates the power values and swaps the two energy counters; the points here are the
  reading with it off.
- The sources don't state the default unit id; 1 is a guess.
- Identification as openems recognises the device (not checked against a document).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
