# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Solarman DTSD422-D3 Modbus register table (Chinese spreadsheet, 2024-10).

modbusspec: 0
id: solarman-dtsd422-d3
manufacturer: Solarman
name: DTSD422-D3
kind: meter

sources:
- title: Solarman.DTSD422-D3 modbus (register table, Chinese)
  version: 2024-10 (file Solarman.DTSD422-D3_modbus_1730182189251_mwaox_CN.xlsx)
  url: https://github.com/user-attachments/files/17587006/Solarman.DTSD422-D3_modbus_1730182189251_mwaox_CN.xlsx
  sha256: ee416aa472c1c81b5ab88305b0365099466a23d98ea37b236c7047eff5ebd362
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/solarman_dtsd422-d3.yaml

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 20488
    type: u32
  checks:
  - table: holding
    address: 41
    type: u16
    range:
    - 4500
    - 6500
  - table: holding
    address: 20480
    type: str
    length: 8
    printable: true

points:
  # Device
  - {key: x.model, label: Meter model, table: holding, address: 20480, type: str, length: 8, poll: slow, note: 16 ASCII characters.}
  - {key: serial, label: SN, table: holding, address: 20488, type: u32, poll: slow, verified: false, note: 'Given as four bytes NN NN NN NN; read as one unsigned number, assumed.'}
  - {key: x.rated_voltage, label: Rated voltage, table: holding, address: 20490, type: str, length: 3, poll: slow}
  - {key: x.rated_current, label: Rated current, table: holding, address: 20493, type: str, length: 3, poll: slow}
  - {key: x.max_current, label: Maximum current, table: holding, address: 20496, type: str, length: 3, poll: slow}
  - {key: x.production_date, label: Production date, table: holding, address: 20507, type: str, length: 5, poll: slow}
  - {key: x.hardware_version, label: Hardware version, table: holding, address: 20512, type: str, length: 16, poll: slow}
  - {key: firmware, label: Software version, table: holding, address: 20528, type: str, length: 16, poll: slow}
  - {key: x.supply_voltage, label: Power supply voltage, table: holding, address: 0, type: u16, unit: V, scale: 0.01}
  - {key: x.run_state, label: Meter running status word, table: holding, address: 16408, type: u16, flags: run_state}
  - {key: x.power_down_count, label: Total power-down count, table: holding, address: 16394, type: u32, poll: slow}
  # Settings
  - {key: x.modbus_address, label: Meter address, table: holding, address: 256, type: u16, writable: true, poll: slow, note: The two sheets give 1 … 255 and 0 … 254.}
  - {key: x.baud_rate, label: RS485 baud rate, table: holding, address: 259, type: u16, bits: [8, 11], enum: baud_rate, writable: true, poll: slow}
  - {key: x.parity, label: RS485 parity, table: holding, address: 259, type: u16, bits: [12, 15], enum: parity, writable: true, poll: slow}
  # Channel 1 (第一路)
  - {key: l1_voltage, label: Phase A voltage (channel 1), table: holding, address: 1, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Phase B voltage (channel 1), table: holding, address: 2, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Phase C voltage (channel 1), table: holding, address: 3, type: u16, unit: V, scale: 0.1}
  - {key: x.ch1_l1_current, label: Current IA (channel 1), table: holding, address: 7, type: sm32, unit: A, scale: 0.001}
  - {key: x.ch1_l2_current, label: Current IB (channel 1), table: holding, address: 9, type: sm32, unit: A, scale: 0.001}
  - {key: x.ch1_l3_current, label: Current IC (channel 1), table: holding, address: 11, type: sm32, unit: A, scale: 0.001}
  - {key: x.ch1_power, label: Total active power P (channel 1), table: holding, address: 13, type: sm32, unit: W, note: Sign-magnitude; the document gives kW with three decimals (raw = W). Direction of the sign not stated; + = forward assumed., verified: false}
  - {key: x.ch1_l1_power, label: Active power PA (channel 1), table: holding, address: 15, type: sm32, unit: W, verified: false, note: Direction of the sign not stated; + = forward assumed.}
  - {key: x.ch1_l2_power, label: Active power PB (channel 1), table: holding, address: 17, type: sm32, unit: W, verified: false, note: Direction of the sign not stated; + = forward assumed.}
  - {key: x.ch1_l3_power, label: Active power PC (channel 1), table: holding, address: 19, type: sm32, unit: W, verified: false, note: Direction of the sign not stated; + = forward assumed.}
  - {key: x.ch1_reactive_power, label: Total reactive power Q (channel 1), table: holding, address: 21, type: sm32, unit: var}
  - {key: x.ch1_l1_reactive_power, label: Reactive power QA (channel 1), table: holding, address: 23, type: sm32, unit: var}
  - {key: x.ch1_l2_reactive_power, label: Reactive power QB (channel 1), table: holding, address: 25, type: sm32, unit: var}
  - {key: x.ch1_l3_reactive_power, label: Reactive power QC (channel 1), table: holding, address: 27, type: sm32, unit: var}
  - {key: x.ch1_apparent_power, label: Total apparent power S (channel 1), table: holding, address: 29, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT1-3 Apparent Power}]}
  - {key: x.ch1_l1_apparent_power, label: Apparent power SA (channel 1), table: holding, address: 31, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT1 Apparent Power}]}
  - {key: x.ch1_l2_apparent_power, label: Apparent power SB (channel 1), table: holding, address: 33, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT2 Apparent Power}]}
  - {key: x.ch1_l3_apparent_power, label: Apparent power SC (channel 1), table: holding, address: 35, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT3 Apparent Power}]}
  - {key: x.ch1_power_factor, label: Total power factor (channel 1), table: holding, address: 37, type: sm16, scale: 0.001}
  - {key: x.ch1_l1_power_factor, label: Power factor PFA (channel 1), table: holding, address: 38, type: sm16, scale: 0.001}
  - {key: x.ch1_l2_power_factor, label: Power factor PFB (channel 1), table: holding, address: 39, type: sm16, scale: 0.001}
  - {key: x.ch1_l3_power_factor, label: Power factor PFC (channel 1), table: holding, address: 40, type: sm16, scale: 0.001}
  - {key: frequency, label: Frequency (channel 1), table: holding, address: 41, type: u16, unit: Hz, scale: 0.01}
  - {key: x.ch1_import_energy, label: Forward active total energy (channel 1), table: holding, address: 42, type: u32, unit: kWh, scale: 0.01, poll: slow, conflicts: [{sources: [solarman], type: s32, label: CT1-3 Total Positive Energy}]}
  - {key: x.ch1_export_energy, label: Reverse active total energy (channel 1), table: holding, address: 52, type: u32, unit: kWh, scale: 0.01, poll: slow, conflicts: [{sources: [solarman], type: s32, label: CT1-3 Total Negative Energy}]}
  - {key: x.ch1_l1_import_energy, label: Phase A forward active total energy (channel 1), table: holding, address: 62, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch1_l1_export_energy, label: Phase A reverse active total energy (channel 1), table: holding, address: 72, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch1_l2_import_energy, label: Phase B forward active total energy (channel 1), table: holding, address: 82, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch1_l2_export_energy, label: Phase B reverse active total energy (channel 1), table: holding, address: 92, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch1_l3_import_energy, label: Phase C forward active total energy (channel 1), table: holding, address: 102, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch1_l3_export_energy, label: Phase C reverse active total energy (channel 1), table: holding, address: 112, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch1_q1_reactive_energy, label: Quadrant 1 reactive total energy (channel 1), table: holding, address: 122, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch1_q2_reactive_energy, label: Quadrant 2 reactive total energy (channel 1), table: holding, address: 132, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch1_q3_reactive_energy, label: Quadrant 3 reactive total energy (channel 1), table: holding, address: 142, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch1_q4_reactive_energy, label: Quadrant 4 reactive total energy (channel 1), table: holding, address: 152, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch1_alarm, label: Alarm status word (channel 1), table: holding, address: 16624, type: u16, flags: alarm}
  # Channel 2 (第二路)
  - {key: x.ch2_l1_voltage, label: Phase A voltage (channel 2), table: holding, address: 4097, type: u16, unit: V, scale: 0.1}
  - {key: x.ch2_l2_voltage, label: Phase B voltage (channel 2), table: holding, address: 4098, type: u16, unit: V, scale: 0.1}
  - {key: x.ch2_l3_voltage, label: Phase C voltage (channel 2), table: holding, address: 4099, type: u16, unit: V, scale: 0.1}
  - {key: x.ch2_l1_current, label: Current IA (channel 2), table: holding, address: 4103, type: sm32, unit: A, scale: 0.001}
  - {key: x.ch2_l2_current, label: Current IB (channel 2), table: holding, address: 4105, type: sm32, unit: A, scale: 0.001}
  - {key: x.ch2_l3_current, label: Current IC (channel 2), table: holding, address: 4107, type: sm32, unit: A, scale: 0.001}
  - {key: x.ch2_power, label: Total active power P (channel 2), table: holding, address: 4109, type: sm32, unit: W, note: Sign-magnitude; the document gives kW with three decimals (raw = W). Direction of the sign not stated; + = forward assumed., verified: false}
  - {key: x.ch2_l1_power, label: Active power PA (channel 2), table: holding, address: 4111, type: sm32, unit: W, verified: false, note: Direction of the sign not stated; + = forward assumed.}
  - {key: x.ch2_l2_power, label: Active power PB (channel 2), table: holding, address: 4113, type: sm32, unit: W, verified: false, note: Direction of the sign not stated; + = forward assumed.}
  - {key: x.ch2_l3_power, label: Active power PC (channel 2), table: holding, address: 4115, type: sm32, unit: W, verified: false, note: Direction of the sign not stated; + = forward assumed.}
  - {key: x.ch2_reactive_power, label: Total reactive power Q (channel 2), table: holding, address: 4117, type: sm32, unit: var}
  - {key: x.ch2_l1_reactive_power, label: Reactive power QA (channel 2), table: holding, address: 4119, type: sm32, unit: var}
  - {key: x.ch2_l2_reactive_power, label: Reactive power QB (channel 2), table: holding, address: 4121, type: sm32, unit: var}
  - {key: x.ch2_l3_reactive_power, label: Reactive power QC (channel 2), table: holding, address: 4123, type: sm32, unit: var}
  - {key: x.ch2_apparent_power, label: Total apparent power S (channel 2), table: holding, address: 4125, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT4-6 Apparent Power}]}
  - {key: x.ch2_l1_apparent_power, label: Apparent power SA (channel 2), table: holding, address: 4127, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT4 Apparent Power}]}
  - {key: x.ch2_l2_apparent_power, label: Apparent power SB (channel 2), table: holding, address: 4129, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT5 Apparent Power}]}
  - {key: x.ch2_l3_apparent_power, label: Apparent power SC (channel 2), table: holding, address: 4131, type: u32, unit: VA, conflicts: [{sources: [solarman], type: sm32, label: CT6 Apparent Power}]}
  - {key: x.ch2_power_factor, label: Total power factor (channel 2), table: holding, address: 4133, type: sm16, scale: 0.001}
  - {key: x.ch2_l1_power_factor, label: Power factor PFA (channel 2), table: holding, address: 4134, type: sm16, scale: 0.001}
  - {key: x.ch2_l2_power_factor, label: Power factor PFB (channel 2), table: holding, address: 4135, type: sm16, scale: 0.001}
  - {key: x.ch2_l3_power_factor, label: Power factor PFC (channel 2), table: holding, address: 4136, type: sm16, scale: 0.001}
  - {key: x.ch2_frequency, label: Frequency (channel 2), table: holding, address: 4137, type: u16, unit: Hz, scale: 0.01}
  - {key: x.ch2_import_energy, label: Forward active total energy (channel 2), table: holding, address: 4138, type: u32, unit: kWh, scale: 0.01, poll: slow, conflicts: [{sources: [solarman], type: s32, label: CT4-6 Total Positive Energy}]}
  - {key: x.ch2_export_energy, label: Reverse active total energy (channel 2), table: holding, address: 4148, type: u32, unit: kWh, scale: 0.01, poll: slow, conflicts: [{sources: [solarman], type: s32, label: CT4-6 Total Negative Energy}]}
  - {key: x.ch2_l1_import_energy, label: Phase A forward active total energy (channel 2), table: holding, address: 4158, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch2_l1_export_energy, label: Phase A reverse active total energy (channel 2), table: holding, address: 4168, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch2_l2_import_energy, label: Phase B forward active total energy (channel 2), table: holding, address: 4178, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch2_l2_export_energy, label: Phase B reverse active total energy (channel 2), table: holding, address: 4188, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch2_l3_import_energy, label: Phase C forward active total energy (channel 2), table: holding, address: 4198, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch2_l3_export_energy, label: Phase C reverse active total energy (channel 2), table: holding, address: 4208, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ch2_q1_reactive_energy, label: Quadrant 1 reactive total energy (channel 2), table: holding, address: 4218, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch2_q2_reactive_energy, label: Quadrant 2 reactive total energy (channel 2), table: holding, address: 4228, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch2_q3_reactive_energy, label: Quadrant 3 reactive total energy (channel 2), table: holding, address: 4238, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch2_q4_reactive_energy, label: Quadrant 4 reactive total energy (channel 2), table: holding, address: 4248, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.ch2_alarm, label: Alarm status word (channel 2), table: holding, address: 16625, type: u16, flags: alarm}

enums:
  baud_rate: {'0': '1200', '1': '2400', '2': '4800', '3': '9600'}
  parity: {'0': None, '1': Odd, '2': Even}

flags:
  run_state: {'0': Factory mode, '1': Programming mode, '2': Channel 1 metering communication error, '3': Channel 2 metering communication error, '4': Test mode}
  alarm: {'0': Phase A loss of voltage, '1': Phase B loss of voltage, '2': Phase C loss of voltage, '3': Phase A loss of current, '4': Phase B loss of current, '5': Phase C loss of current, '6': Phase A overvoltage, '7': Phase B overvoltage, '8': Phase C overvoltage, '9': Phase A overcurrent, '10': Phase B overcurrent, '11': Phase C overcurrent, '12': Voltage reverse phase sequence}

problems:
  - {when: {key: x.run_state, bit: 2}, kind: fault, text: Channel 1 metering communication error (bit 2)}
  - {when: {key: x.run_state, bit: 3}, kind: fault, text: Channel 2 metering communication error (bit 3)}
  - {when: {key: x.ch1_alarm, bit: 0}, kind: warning, text: 'Channel 1: phase A loss of voltage (bit 0)'}
  - {when: {key: x.ch1_alarm, bit: 1}, kind: warning, text: 'Channel 1: phase B loss of voltage (bit 1)'}
  - {when: {key: x.ch1_alarm, bit: 2}, kind: warning, text: 'Channel 1: phase C loss of voltage (bit 2)'}
  - {when: {key: x.ch1_alarm, bit: 6}, kind: warning, text: 'Channel 1: phase A overvoltage (bit 6)'}
  - {when: {key: x.ch1_alarm, bit: 7}, kind: warning, text: 'Channel 1: phase B overvoltage (bit 7)'}
  - {when: {key: x.ch1_alarm, bit: 8}, kind: warning, text: 'Channel 1: phase C overvoltage (bit 8)'}
  - {when: {key: x.ch1_alarm, bit: 9}, kind: warning, text: 'Channel 1: phase A overcurrent (bit 9)'}
  - {when: {key: x.ch1_alarm, bit: 10}, kind: warning, text: 'Channel 1: phase B overcurrent (bit 10)'}
  - {when: {key: x.ch1_alarm, bit: 11}, kind: warning, text: 'Channel 1: phase C overcurrent (bit 11)'}
  - {when: {key: x.ch1_alarm, bit: 12}, kind: warning, text: 'Channel 1: voltage reverse phase sequence (bit 12)'}
  - {when: {key: x.ch2_alarm, bit: 0}, kind: warning, text: 'Channel 2: phase A loss of voltage (bit 0)'}
  - {when: {key: x.ch2_alarm, bit: 1}, kind: warning, text: 'Channel 2: phase B loss of voltage (bit 1)'}
  - {when: {key: x.ch2_alarm, bit: 2}, kind: warning, text: 'Channel 2: phase C loss of voltage (bit 2)'}
  - {when: {key: x.ch2_alarm, bit: 6}, kind: warning, text: 'Channel 2: phase A overvoltage (bit 6)'}
  - {when: {key: x.ch2_alarm, bit: 7}, kind: warning, text: 'Channel 2: phase B overvoltage (bit 7)'}
  - {when: {key: x.ch2_alarm, bit: 8}, kind: warning, text: 'Channel 2: phase C overvoltage (bit 8)'}
  - {when: {key: x.ch2_alarm, bit: 9}, kind: warning, text: 'Channel 2: phase A overcurrent (bit 9)'}
  - {when: {key: x.ch2_alarm, bit: 10}, kind: warning, text: 'Channel 2: phase B overcurrent (bit 10)'}
  - {when: {key: x.ch2_alarm, bit: 11}, kind: warning, text: 'Channel 2: phase C overcurrent (bit 11)'}
  - {when: {key: x.ch2_alarm, bit: 12}, kind: warning, text: 'Channel 2: voltage reverse phase sequence (bit 12)'}

notes:
- 'A rail-mounted two-channel meter with six external CTs: channel 1 (CT1–3) at 0x0000…, channel 2 (CT4–6) at 0x1000…, each
  a full three-phase measurement. The document doesn''t say which channel goes where (e.g. grid or PV), so their powers and
  energies use device keys; the phase voltages and frequency of channel 1 use the standard keys.'
- Addresses are the spreadsheet's hex start addresses (0-based protocol addresses). The spreadsheet names no function codes;
  all registers are taken as holding registers (function 03), assumed. Two-register values are taken as high word first, assumed
  (not stated).
- Currents, powers and power factors marked signed in the document are sign-magnitude (top bit = sign). Powers are given in
  kW / kvar / kVA with three decimals, so the raw value is W / var / VA. Energies are unsigned, 0.01 kWh / kvarh.
- 'Alarm word: the document numbers bits per byte; bits 8…12 here are bits 0…4 of the high byte. Loss-of-current alarms (bits
  3…5) are not reported as problems, since an unloaded phase may trigger them.'
- 'Serial defaults: 9600 Bd is stated as the default; parity (none) and unit id 1 are assumed. Settings register 0x0103 also
  holds the baud and parity in bits 8…15; bits 0…7 are not described.'
- 'Identification: the channel 1 frequency must be plausible (45…65 Hz) and the model register must hold printable text; the
  model text itself is not given in the document.'
- 'Left out: tariff (sharp / peak / flat / valley) energies, storage-area counters (0x4019…), event counters other than power-down,
  the clock (0x0104…0x0106, layout not given), tariff time tables, settlement days, event thresholds, event and freeze records,
  the DL/T 645 and factory addresses. The PT / CT ratio registers are marked reserved.'
- The project reaches the device through a Solarman Wi-Fi / LAN data logger (its own V5 protocol on TCP 8899) or over plain
  Modbus TCP / RTU; the register map is the same.
