# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Crowcon Vortex OEM MODBUS Specification (GC012 issue 2, 2001-01-29).

modbusspec: 0
id: crowcon-vortex
manufacturer: Crowcon
name: Vortex gas and fire detection control panel
kind: other

sources:
- title: Vortex OEM MODBUS Specification (GC012)
  version: Issue 2, 2001-01-29
  url: https://www.crowcon.com/wp-content/uploads/2024/08/Vortex-Modbus-Map.pdf
  sha256: 193d0871570af6803bd83eba51d249713016f690a31ef8b08323d3ad4e8c20a1
  archive_url: https://web.archive.org/web/20250904131927/https://www.crowcon.com/wp-content/uploads/2024/08/Vortex-Modbus-Map.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N2
  limits:
    max_registers: 100
  write_multiple: true

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: holding
    address: 1
    type: str
    length: 8
    prefix: Vortex

defaults:
  verified: false

points:
  # System
  - {key: x.unit_type, label: Unit Type, table: holding, address: 1, type: str, length: 8, poll: slow, note: '16 characters, null padded; typically "Vortex".'}
  - {key: x.system_status, label: System Status, table: holding, address: 12, type: u16, flags: system_status, poll: fast}
  - {key: x.power_status, label: Power Status, table: holding, address: 13, type: u16, enum: power_status, poll: fast}
  - {key: x.system_fault_inhibit, label: System Fault Inhibit, table: holding, address: 17, type: u16, enum: inhibit, writable: true, poll: slow, note: Keeps system faults from the relay outputs (for maintenance); the front panel shows no warning.}
  - {key: x.system_sounder_inhibit, label: System Sounder Inhibit, table: holding, address: 18, type: u16, enum: inhibit, writable: true, poll: slow, note: Keeps sounder events from the relay outputs; the front panel shows no warning.}
  - {key: x.detector_inputs, label: Number of installed Detector Inputs, table: holding, address: 39, type: u16, poll: slow, note: 1 … 12.}
  - {key: x.digital_outputs, label: Number of installed Digital Outputs, table: holding, address: 40, type: u16, poll: slow, note: 1 … 32.}

  # Detector 1
  - {key: x.detector_1_level, label: Detector 1 Level, table: holding, address: 3000, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_1_status, label: Detector 1 Status, table: holding, address: 3001, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_1_enable, label: Detector 1 Enable, table: holding, address: 110, type: u16, enum: enable, poll: slow}
  - {key: x.detector_1_type, label: Detector 1 Type, table: holding, address: 111, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_1_units, label: Detector 1 Units, table: holding, address: 122, type: u16, enum: units, poll: slow}
  - {key: x.detector_1_range, label: Detector 1 Range, table: holding, address: 123, type: u16, enum: range, poll: slow}
  - {key: x.detector_1_identity, label: Detector 1 Identity, table: holding, address: 126, type: str, length: 4, poll: slow}
  # Detector 2
  - {key: x.detector_2_level, label: Detector 2 Level, table: holding, address: 3010, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_2_status, label: Detector 2 Status, table: holding, address: 3011, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_2_enable, label: Detector 2 Enable, table: holding, address: 130, type: u16, enum: enable, poll: slow}
  - {key: x.detector_2_type, label: Detector 2 Type, table: holding, address: 131, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_2_units, label: Detector 2 Units, table: holding, address: 142, type: u16, enum: units, poll: slow}
  - {key: x.detector_2_range, label: Detector 2 Range, table: holding, address: 143, type: u16, enum: range, poll: slow}
  - {key: x.detector_2_identity, label: Detector 2 Identity, table: holding, address: 146, type: str, length: 4, poll: slow}
  # Detector 3
  - {key: x.detector_3_level, label: Detector 3 Level, table: holding, address: 3020, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_3_status, label: Detector 3 Status, table: holding, address: 3021, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_3_enable, label: Detector 3 Enable, table: holding, address: 150, type: u16, enum: enable, poll: slow}
  - {key: x.detector_3_type, label: Detector 3 Type, table: holding, address: 151, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_3_units, label: Detector 3 Units, table: holding, address: 162, type: u16, enum: units, poll: slow}
  - {key: x.detector_3_range, label: Detector 3 Range, table: holding, address: 163, type: u16, enum: range, poll: slow}
  - {key: x.detector_3_identity, label: Detector 3 Identity, table: holding, address: 166, type: str, length: 4, poll: slow}
  # Detector 4
  - {key: x.detector_4_level, label: Detector 4 Level, table: holding, address: 3030, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_4_status, label: Detector 4 Status, table: holding, address: 3031, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_4_enable, label: Detector 4 Enable, table: holding, address: 170, type: u16, enum: enable, poll: slow}
  - {key: x.detector_4_type, label: Detector 4 Type, table: holding, address: 171, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_4_units, label: Detector 4 Units, table: holding, address: 182, type: u16, enum: units, poll: slow}
  - {key: x.detector_4_range, label: Detector 4 Range, table: holding, address: 183, type: u16, enum: range, poll: slow}
  - {key: x.detector_4_identity, label: Detector 4 Identity, table: holding, address: 186, type: str, length: 4, poll: slow}
  # Detector 5
  - {key: x.detector_5_level, label: Detector 5 Level, table: holding, address: 3040, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_5_status, label: Detector 5 Status, table: holding, address: 3041, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_5_enable, label: Detector 5 Enable, table: holding, address: 190, type: u16, enum: enable, poll: slow}
  - {key: x.detector_5_type, label: Detector 5 Type, table: holding, address: 191, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_5_units, label: Detector 5 Units, table: holding, address: 202, type: u16, enum: units, poll: slow}
  - {key: x.detector_5_range, label: Detector 5 Range, table: holding, address: 203, type: u16, enum: range, poll: slow}
  - {key: x.detector_5_identity, label: Detector 5 Identity, table: holding, address: 206, type: str, length: 4, poll: slow}
  # Detector 6
  - {key: x.detector_6_level, label: Detector 6 Level, table: holding, address: 3050, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_6_status, label: Detector 6 Status, table: holding, address: 3051, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_6_enable, label: Detector 6 Enable, table: holding, address: 210, type: u16, enum: enable, poll: slow}
  - {key: x.detector_6_type, label: Detector 6 Type, table: holding, address: 211, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_6_units, label: Detector 6 Units, table: holding, address: 222, type: u16, enum: units, poll: slow}
  - {key: x.detector_6_range, label: Detector 6 Range, table: holding, address: 223, type: u16, enum: range, poll: slow}
  - {key: x.detector_6_identity, label: Detector 6 Identity, table: holding, address: 226, type: str, length: 4, poll: slow}
  # Detector 7
  - {key: x.detector_7_level, label: Detector 7 Level, table: holding, address: 3060, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_7_status, label: Detector 7 Status, table: holding, address: 3061, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_7_enable, label: Detector 7 Enable, table: holding, address: 230, type: u16, enum: enable, poll: slow}
  - {key: x.detector_7_type, label: Detector 7 Type, table: holding, address: 231, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_7_units, label: Detector 7 Units, table: holding, address: 242, type: u16, enum: units, poll: slow}
  - {key: x.detector_7_range, label: Detector 7 Range, table: holding, address: 243, type: u16, enum: range, poll: slow}
  - {key: x.detector_7_identity, label: Detector 7 Identity, table: holding, address: 246, type: str, length: 4, poll: slow}
  # Detector 8
  - {key: x.detector_8_level, label: Detector 8 Level, table: holding, address: 3070, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_8_status, label: Detector 8 Status, table: holding, address: 3071, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_8_enable, label: Detector 8 Enable, table: holding, address: 250, type: u16, enum: enable, poll: slow}
  - {key: x.detector_8_type, label: Detector 8 Type, table: holding, address: 251, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_8_units, label: Detector 8 Units, table: holding, address: 262, type: u16, enum: units, poll: slow}
  - {key: x.detector_8_range, label: Detector 8 Range, table: holding, address: 263, type: u16, enum: range, poll: slow}
  - {key: x.detector_8_identity, label: Detector 8 Identity, table: holding, address: 266, type: str, length: 4, poll: slow}
  # Detector 9
  - {key: x.detector_9_level, label: Detector 9 Level, table: holding, address: 3080, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_9_status, label: Detector 9 Status, table: holding, address: 3081, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_9_enable, label: Detector 9 Enable, table: holding, address: 270, type: u16, enum: enable, poll: slow}
  - {key: x.detector_9_type, label: Detector 9 Type, table: holding, address: 271, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_9_units, label: Detector 9 Units, table: holding, address: 282, type: u16, enum: units, poll: slow}
  - {key: x.detector_9_range, label: Detector 9 Range, table: holding, address: 283, type: u16, enum: range, poll: slow}
  - {key: x.detector_9_identity, label: Detector 9 Identity, table: holding, address: 286, type: str, length: 4, poll: slow}
  # Detector 10
  - {key: x.detector_10_level, label: Detector 10 Level, table: holding, address: 3090, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_10_status, label: Detector 10 Status, table: holding, address: 3091, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_10_enable, label: Detector 10 Enable, table: holding, address: 290, type: u16, enum: enable, poll: slow}
  - {key: x.detector_10_type, label: Detector 10 Type, table: holding, address: 291, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_10_units, label: Detector 10 Units, table: holding, address: 302, type: u16, enum: units, poll: slow}
  - {key: x.detector_10_range, label: Detector 10 Range, table: holding, address: 303, type: u16, enum: range, poll: slow}
  - {key: x.detector_10_identity, label: Detector 10 Identity, table: holding, address: 306, type: str, length: 4, poll: slow}
  # Detector 11
  - {key: x.detector_11_level, label: Detector 11 Level, table: holding, address: 3100, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_11_status, label: Detector 11 Status, table: holding, address: 3101, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_11_enable, label: Detector 11 Enable, table: holding, address: 310, type: u16, enum: enable, poll: slow}
  - {key: x.detector_11_type, label: Detector 11 Type, table: holding, address: 311, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_11_units, label: Detector 11 Units, table: holding, address: 322, type: u16, enum: units, poll: slow}
  - {key: x.detector_11_range, label: Detector 11 Range, table: holding, address: 323, type: u16, enum: range, poll: slow}
  - {key: x.detector_11_identity, label: Detector 11 Identity, table: holding, address: 326, type: str, length: 4, poll: slow}
  # Detector 12
  - {key: x.detector_12_level, label: Detector 12 Level, table: holding, address: 3110, type: s16, unit: '%', scale: 0.1, poll: fast, note: Per mille of full scale (−100 … 1000 = −10 … 100 %); for fire detectors 1000 = 60 mA.}
  - {key: x.detector_12_status, label: Detector 12 Status, table: holding, address: 3111, type: u16, flags: detector_status, poll: fast}
  - {key: x.detector_12_enable, label: Detector 12 Enable, table: holding, address: 330, type: u16, enum: enable, poll: slow}
  - {key: x.detector_12_type, label: Detector 12 Type, table: holding, address: 331, type: u16, enum: detector_type, poll: slow}
  - {key: x.detector_12_units, label: Detector 12 Units, table: holding, address: 342, type: u16, enum: units, poll: slow}
  - {key: x.detector_12_range, label: Detector 12 Range, table: holding, address: 343, type: u16, enum: range, poll: slow}
  - {key: x.detector_12_identity, label: Detector 12 Identity, table: holding, address: 346, type: str, length: 4, poll: slow}

enums:
  power_status: {'0': OK, '1': 'Main supply OK, battery low', '2': 'Main supply fail, battery good', '3': 'Main supply OK, battery disconnected', '4': 'Main supply fail, battery low', '5': No comms to power card}
  inhibit: {'0': Not inhibited, '65535': Inhibited}
  enable: {'0': Disabled, '65535': Enabled}
  detector_type: {'0': Not configured, '6': Gas, '8': Fire}
  units: {'0': '% LEL', '1': '% VOL', '2': ppm, '3': Fire}
  range: {'9': 0 to 1, '10': 0 to 2, '11': 0 to 2.5, '12': 0 to 5, '13': 0 to 10, '14': 0 to 20, '15': 0 to 25, '16': 0 to 50, '17': 0 to 100, '18': 0 to 200, '19': 0 to 250, '20': 0 to 500, '21': '0 to 1,000', '22': '0 to 2,000', '23': '0 to 2,500', '24': '0 to 5,000', '25': '0 to 10,000'}

flags:
  system_status: {'0': Channel test, '1': Jump hold, '2': System fault, '3': 'Fault: battery', '4': 'Fault: FRAM data integrity', '5': 'Fault: internal I2C bus', '6': 'Fault: display access', '7': 'Fault: power monitor access', '8': 'Fault: external I2C bus', '9': 'Fault: relay board'}
  detector_status: {'0': Alarm level 1, '1': Alarm level 2, '2': Alarm level 3, '3': Level read as inhibit, '4': Level read as low info, '5': Level read as high info, '6': Low end fault, '7': High end fault, '8': Detector I2C fault, '9': Detector inhibited from controller}

problems:
  - {when: {key: x.system_status, bit: 2}, kind: fault, text: System fault (bit 2)}
  - {when: {key: x.power_status, in: [1, 3]}, kind: warning, text: 'Power: {text}'}
  - {when: {key: x.power_status, in: [2, 4]}, kind: mains_lost, text: 'Power: {text}'}
  - {when: {key: x.power_status, equals: 5}, kind: fault, text: 'Power: {text}'}
  - {when: {key: x.detector_1_status, bit: 0}, kind: warning, text: 'Detector 1: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_1_status, bit: 1}, kind: warning, text: 'Detector 1: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_1_status, bit: 2}, kind: warning, text: 'Detector 1: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_1_status, bit: 6}, kind: fault, text: 'Detector 1: low end fault (bit 6)'}
  - {when: {key: x.detector_1_status, bit: 7}, kind: fault, text: 'Detector 1: high end fault (bit 7)'}
  - {when: {key: x.detector_1_status, bit: 8}, kind: fault, text: 'Detector 1: I2C fault (bit 8)'}
  - {when: {key: x.detector_2_status, bit: 0}, kind: warning, text: 'Detector 2: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_2_status, bit: 1}, kind: warning, text: 'Detector 2: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_2_status, bit: 2}, kind: warning, text: 'Detector 2: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_2_status, bit: 6}, kind: fault, text: 'Detector 2: low end fault (bit 6)'}
  - {when: {key: x.detector_2_status, bit: 7}, kind: fault, text: 'Detector 2: high end fault (bit 7)'}
  - {when: {key: x.detector_2_status, bit: 8}, kind: fault, text: 'Detector 2: I2C fault (bit 8)'}
  - {when: {key: x.detector_3_status, bit: 0}, kind: warning, text: 'Detector 3: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_3_status, bit: 1}, kind: warning, text: 'Detector 3: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_3_status, bit: 2}, kind: warning, text: 'Detector 3: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_3_status, bit: 6}, kind: fault, text: 'Detector 3: low end fault (bit 6)'}
  - {when: {key: x.detector_3_status, bit: 7}, kind: fault, text: 'Detector 3: high end fault (bit 7)'}
  - {when: {key: x.detector_3_status, bit: 8}, kind: fault, text: 'Detector 3: I2C fault (bit 8)'}
  - {when: {key: x.detector_4_status, bit: 0}, kind: warning, text: 'Detector 4: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_4_status, bit: 1}, kind: warning, text: 'Detector 4: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_4_status, bit: 2}, kind: warning, text: 'Detector 4: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_4_status, bit: 6}, kind: fault, text: 'Detector 4: low end fault (bit 6)'}
  - {when: {key: x.detector_4_status, bit: 7}, kind: fault, text: 'Detector 4: high end fault (bit 7)'}
  - {when: {key: x.detector_4_status, bit: 8}, kind: fault, text: 'Detector 4: I2C fault (bit 8)'}
  - {when: {key: x.detector_5_status, bit: 0}, kind: warning, text: 'Detector 5: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_5_status, bit: 1}, kind: warning, text: 'Detector 5: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_5_status, bit: 2}, kind: warning, text: 'Detector 5: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_5_status, bit: 6}, kind: fault, text: 'Detector 5: low end fault (bit 6)'}
  - {when: {key: x.detector_5_status, bit: 7}, kind: fault, text: 'Detector 5: high end fault (bit 7)'}
  - {when: {key: x.detector_5_status, bit: 8}, kind: fault, text: 'Detector 5: I2C fault (bit 8)'}
  - {when: {key: x.detector_6_status, bit: 0}, kind: warning, text: 'Detector 6: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_6_status, bit: 1}, kind: warning, text: 'Detector 6: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_6_status, bit: 2}, kind: warning, text: 'Detector 6: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_6_status, bit: 6}, kind: fault, text: 'Detector 6: low end fault (bit 6)'}
  - {when: {key: x.detector_6_status, bit: 7}, kind: fault, text: 'Detector 6: high end fault (bit 7)'}
  - {when: {key: x.detector_6_status, bit: 8}, kind: fault, text: 'Detector 6: I2C fault (bit 8)'}
  - {when: {key: x.detector_7_status, bit: 0}, kind: warning, text: 'Detector 7: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_7_status, bit: 1}, kind: warning, text: 'Detector 7: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_7_status, bit: 2}, kind: warning, text: 'Detector 7: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_7_status, bit: 6}, kind: fault, text: 'Detector 7: low end fault (bit 6)'}
  - {when: {key: x.detector_7_status, bit: 7}, kind: fault, text: 'Detector 7: high end fault (bit 7)'}
  - {when: {key: x.detector_7_status, bit: 8}, kind: fault, text: 'Detector 7: I2C fault (bit 8)'}
  - {when: {key: x.detector_8_status, bit: 0}, kind: warning, text: 'Detector 8: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_8_status, bit: 1}, kind: warning, text: 'Detector 8: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_8_status, bit: 2}, kind: warning, text: 'Detector 8: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_8_status, bit: 6}, kind: fault, text: 'Detector 8: low end fault (bit 6)'}
  - {when: {key: x.detector_8_status, bit: 7}, kind: fault, text: 'Detector 8: high end fault (bit 7)'}
  - {when: {key: x.detector_8_status, bit: 8}, kind: fault, text: 'Detector 8: I2C fault (bit 8)'}
  - {when: {key: x.detector_9_status, bit: 0}, kind: warning, text: 'Detector 9: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_9_status, bit: 1}, kind: warning, text: 'Detector 9: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_9_status, bit: 2}, kind: warning, text: 'Detector 9: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_9_status, bit: 6}, kind: fault, text: 'Detector 9: low end fault (bit 6)'}
  - {when: {key: x.detector_9_status, bit: 7}, kind: fault, text: 'Detector 9: high end fault (bit 7)'}
  - {when: {key: x.detector_9_status, bit: 8}, kind: fault, text: 'Detector 9: I2C fault (bit 8)'}
  - {when: {key: x.detector_10_status, bit: 0}, kind: warning, text: 'Detector 10: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_10_status, bit: 1}, kind: warning, text: 'Detector 10: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_10_status, bit: 2}, kind: warning, text: 'Detector 10: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_10_status, bit: 6}, kind: fault, text: 'Detector 10: low end fault (bit 6)'}
  - {when: {key: x.detector_10_status, bit: 7}, kind: fault, text: 'Detector 10: high end fault (bit 7)'}
  - {when: {key: x.detector_10_status, bit: 8}, kind: fault, text: 'Detector 10: I2C fault (bit 8)'}
  - {when: {key: x.detector_11_status, bit: 0}, kind: warning, text: 'Detector 11: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_11_status, bit: 1}, kind: warning, text: 'Detector 11: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_11_status, bit: 2}, kind: warning, text: 'Detector 11: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_11_status, bit: 6}, kind: fault, text: 'Detector 11: low end fault (bit 6)'}
  - {when: {key: x.detector_11_status, bit: 7}, kind: fault, text: 'Detector 11: high end fault (bit 7)'}
  - {when: {key: x.detector_11_status, bit: 8}, kind: fault, text: 'Detector 11: I2C fault (bit 8)'}
  - {when: {key: x.detector_12_status, bit: 0}, kind: warning, text: 'Detector 12: alarm level 1 (bit 0)'}
  - {when: {key: x.detector_12_status, bit: 1}, kind: warning, text: 'Detector 12: alarm level 2 (bit 1)'}
  - {when: {key: x.detector_12_status, bit: 2}, kind: warning, text: 'Detector 12: alarm level 3 (bit 2)'}
  - {when: {key: x.detector_12_status, bit: 6}, kind: fault, text: 'Detector 12: low end fault (bit 6)'}
  - {when: {key: x.detector_12_status, bit: 7}, kind: fault, text: 'Detector 12: high end fault (bit 7)'}
  - {when: {key: x.detector_12_status, bit: 8}, kind: fault, text: 'Detector 12: I2C fault (bit 8)'}

notes:
- 'Addresses: the document lists register numbers (1, 12, 110, 3000 …) without saying whether they are 0- or 1-based; they
  are taken as the protocol addresses sent in the request. Unverified (all points are verified: false for this reason).'
- Only function 03 (read holding registers) and 16 (write multiple registers) are supported; at most 100 registers per request.
  The panel answers 50 … 400 ms after a request.
- RS485, 9600 baud, 8 data bits, no parity, 2 stop bits. The unit address is set with the VortexPC software; no default is
  stated, 1 is assumed. The TCP port is the usual default for a gateway.
- Booleans read 0x0000 (false) and 0xFFFF (true); any non-zero value counts as true.
- Each of the 12 detector inputs has a configuration block every 20 registers from 110 and a live block every 10 registers
  from 3000. Inputs that are not configured or not enabled carry no valid data.
- Detector level and alarm levels are per mille of the detector's full scale (set by units and range); this file gives them
  in % of full scale. For gas detectors each alarm can trip rising or falling; for fire detectors alarm 1 is the open-circuit
  level, 2 the fire alarm level, 3 the short-circuit level.
- 'Left out: Accept / Reset (write-only, register 9), the alarm 1–3 levels and directions (configuration offsets 4 … 9), the
  serial number (33), the system name (34) and the per-detector inhibit (write-only, live block offset 4; inhibits are not
  kept over a power cycle).'
- 'The document gives the serial number at register 33 and the system name at 34, each 8 registers (16 characters), and the
  next value at 39: the two overlap each other and the registers after them, so at least one number or length is wrong. Both
  are left out, and the panel is identified by its unit type text only.'
- Strings are null padded, two characters per register, high byte first.
