# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Datakom D-300 / D-500 / D-700 Modbus Application Manual (V5.6, 25.04.2016).

modbusspec: 0
id: datakom-d500
manufacturer: Datakom
name: D-300 / D-500 / D-700 genset controllers
kind: other

sources:
- title: Datakom D-300 / D-500 / D-700 Modbus Application Manual
  version: 5.6 (25.04.2016)
  url: https://datakom.kiev.ua/upload/iblock/583/i3qt9r5v60iix8mlu3o0rfvftnecmb83/DATAKOM-D500-MODBUS-application-manual.pdf
  sha256: 8222940774f059a875e73c313f7c781285b122400fe71eb09b164f95f73eb407
  archive_url: https://web.archive.org/web/20251114061632/https://www.datakom.kiev.ua/upload/iblock/583/i3qt9r5v60iix8mlu3o0rfvftnecmb83/DATAKOM-D500-MODBUS-application-manual.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    format: 8N1
  limits:
    max_registers: 16

encoding:
  byte_order: big
  word_order: detect
  detect:
    table: holding
    address: 10240
    type: u32
    plausible:
    - 1
    - 1000000

identify:
  any:
  - table: holding
    address: 10609
    type: u16
    equals: 54016
  - table: holding
    address: 10609
    type: u16
    equals: 54528
  - table: holding
    address: 10609
    type: u16
    equals: 55040

models:
  - {id: d300, name: D-300, match: {table: holding, address: 10609, type: u16, equals: 54016}}
  - {id: d500, name: D-500, match: {table: holding, address: 10609, type: u16, equals: 54528}}
  - {id: d700, name: D-700, match: {table: holding, address: 10609, type: u16, equals: 55040}}

points:
  # Mains
  - {key: l1_voltage, label: Mains phase L1 voltage, table: holding, address: 10240, type: u32, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Mains phase L2 voltage, table: holding, address: 10242, type: u32, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Mains phase L3 voltage, table: holding, address: 10244, type: u32, unit: V, scale: 0.1}
  - {key: x.mains_voltage_l12, label: Mains phase L1-L2 voltage, table: holding, address: 10252, type: u32, unit: V, scale: 0.1}
  - {key: x.mains_voltage_l23, label: Mains phase L2-L3 voltage, table: holding, address: 10254, type: u32, unit: V, scale: 0.1}
  - {key: x.mains_voltage_l31, label: Mains phase L3-L1 voltage, table: holding, address: 10256, type: u32, unit: V, scale: 0.1}
  - {key: x.mains_current_l1, label: Mains phase L1 current, table: holding, address: 10264, type: u32, unit: A, scale: 0.1}
  - {key: x.mains_current_l2, label: Mains phase L2 current, table: holding, address: 10266, type: u32, unit: A, scale: 0.1}
  - {key: x.mains_current_l3, label: Mains phase L3 current, table: holding, address: 10268, type: u32, unit: A, scale: 0.1}
  - {key: x.mains_current_n, label: Mains neutral current, table: holding, address: 10276, type: u32, unit: A, scale: 0.1}
  - {key: x.mains_power_l1, label: Mains phase L1 active power, table: holding, address: 10280, type: s32, unit: kW, scale: 0.1, verified: false}
  - {key: x.mains_power_l2, label: Mains phase L2 active power, table: holding, address: 10282, type: s32, unit: kW, scale: 0.1, verified: false}
  - {key: x.mains_power_l3, label: Mains phase L3 active power, table: holding, address: 10284, type: s32, unit: kW, scale: 0.1, verified: false}
  - {key: x.mains_power, label: Mains total active power, table: holding, address: 10292, type: s32, unit: kW, scale: 0.1, verified: false, note: 'Unit, signedness and direction not stated in the document; kW and signed assumed.'}
  - {key: x.mains_reactive_power, label: Mains total reactive power, table: holding, address: 10308, type: s32, unit: kvar, scale: 0.1, verified: false}
  - {key: x.mains_apparent_power, label: Mains total apparent power, table: holding, address: 10324, type: u32, unit: kVA, scale: 0.1, verified: false}
  - {key: x.mains_power_factor, label: Mains total power factor, table: holding, address: 10334, type: s16, scale: 0.1, verified: false, note: Coefficient x10 as stated (resolution 0.1); signedness assumed.}
  - {key: frequency, label: Mains frequency, table: holding, address: 10338, type: u16, unit: Hz, scale: 0.01}
  - {key: x.mains_voltage_avg, label: Mains average voltage, table: holding, address: 10381, type: u32, unit: V, scale: 0.1}
  - {key: x.mains_current_avg, label: Mains average current, table: holding, address: 10383, type: u32, unit: A, scale: 0.1}
  # Genset
  - {key: x.genset_voltage_l1, label: Genset phase L1 voltage, table: holding, address: 10246, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_voltage_l2, label: Genset phase L2 voltage, table: holding, address: 10248, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_voltage_l3, label: Genset phase L3 voltage, table: holding, address: 10250, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_voltage_l12, label: Genset phase L1-L2 voltage, table: holding, address: 10258, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_voltage_l23, label: Genset phase L2-L3 voltage, table: holding, address: 10260, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_voltage_l31, label: Genset phase L3-L1 voltage, table: holding, address: 10262, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_current_l1, label: Genset phase L1 current, table: holding, address: 10270, type: u32, unit: A, scale: 0.1}
  - {key: x.genset_current_l2, label: Genset phase L2 current, table: holding, address: 10272, type: u32, unit: A, scale: 0.1}
  - {key: x.genset_current_l3, label: Genset phase L3 current, table: holding, address: 10274, type: u32, unit: A, scale: 0.1}
  - {key: x.genset_current_n, label: Genset neutral current, table: holding, address: 10278, type: u32, unit: A, scale: 0.1}
  - {key: x.genset_power_l1, label: Genset phase L1 active power, table: holding, address: 10286, type: s32, unit: kW, scale: 0.1, verified: false}
  - {key: x.genset_power_l2, label: Genset phase L2 active power, table: holding, address: 10288, type: s32, unit: kW, scale: 0.1, verified: false}
  - {key: x.genset_power_l3, label: Genset phase L3 active power, table: holding, address: 10290, type: s32, unit: kW, scale: 0.1, verified: false}
  - {key: x.genset_power, label: Genset total active power, table: holding, address: 10294, type: s32, unit: kW, scale: 0.1, verified: false, note: Unit and signedness not stated in the document; kW and signed assumed.}
  - {key: x.genset_reactive_power, label: Genset total reactive power, table: holding, address: 10310, type: s32, unit: kvar, scale: 0.1, verified: false}
  - {key: x.genset_apparent_power, label: Genset total apparent power, table: holding, address: 10326, type: u32, unit: kVA, scale: 0.1, verified: false}
  - {key: x.genset_power_factor, label: Genset total power factor, table: holding, address: 10335, type: s16, scale: 0.1, verified: false}
  - {key: x.genset_frequency, label: Genset frequency, table: holding, address: 10339, type: u16, unit: Hz, scale: 0.01}
  - {key: x.genset_voltage_avg, label: Genset average voltage, table: holding, address: 10377, type: u32, unit: V, scale: 0.1}
  - {key: x.genset_current_avg, label: Genset average current, table: holding, address: 10379, type: u32, unit: A, scale: 0.1}
  # Engine and DC
  - {key: x.charge_input_voltage, label: Charge input voltage, table: holding, address: 10340, type: u16, unit: V, scale: 0.01}
  - {key: x.battery_voltage, label: Battery voltage, table: holding, address: 10341, type: u16, unit: V, scale: 0.01, note: Engine starter battery.}
  - {key: x.battery_voltage_min_cranking, label: Minimum battery voltage during cranking, table: holding, address: 10385, type: u16, unit: V, scale: 0.01, poll: slow}
  - {key: x.battery_charge_current, label: Battery charge current, table: holding, address: 11173, type: u16, unit: A, scale: 0.1}
  - {key: x.charge_input_2_voltage, label: Charge input 2 voltage, table: holding, address: 10343, type: u16, unit: V, scale: 0.01, optional: true}
  - {key: x.battery_2_voltage, label: Battery 2 voltage, table: holding, address: 10344, type: u16, unit: V, scale: 0.01, optional: true}
  - {key: x.oil_pressure, label: Oil pressure, table: holding, address: 10361, type: u16, unit: bar, scale: 0.1}
  - {key: x.engine_temperature, label: Engine temperature, table: holding, address: 10362, type: s16, unit: °C, scale: 0.1, verified: false, note: Signedness not stated; assumed signed.}
  - {key: x.fuel_level, label: Fuel level, table: holding, address: 10363, type: u16, unit: '%', scale: 0.1}
  - {key: x.oil_temperature, label: Oil temperature, table: holding, address: 10364, type: s16, unit: °C, scale: 0.1, verified: false}
  - {key: x.canopy_temperature, label: Canopy temperature, table: holding, address: 10365, type: s16, unit: °C, scale: 0.1, verified: false}
  - {key: x.ambient_temperature, label: Ambient temperature, table: holding, address: 10366, type: s16, unit: °C, scale: 0.1, verified: false}
  - {key: x.engine_rpm, label: Engine rpm, table: holding, address: 10376, type: u16, unit: rpm}
  - {key: x.pickup_rpm, label: Magnetic pickup input reading, table: holding, address: 10375, type: u16, unit: rpm}
  - {key: x.gov_output, label: GOV control output, table: holding, address: 10607, type: s16, unit: '%', scale: 0.1, verified: false}
  - {key: x.avr_output, label: AVR control output, table: holding, address: 10608, type: s16, unit: '%', scale: 0.1, verified: false}
  # State
  - {key: state, label: Unit operation status, table: holding, address: 10604, type: u16, enum: operation_status}
  - {key: x.unit_mode, label: Unit mode, table: holding, address: 10605, type: u16, enum: unit_mode}
  - {key: x.operation_timer, label: Genset operation timer, table: holding, address: 10606, type: u16, note: The status changes when this timer runs out in the wait states. Unit not stated.}
  # Alarm bits (16 registers each, bit 0 = bit 0 of the first register) and function flags (14 registers)
  - {key: x.shutdown_alarms_0, label: 'Shutdown alarm bits 0–15 (on-board digital inputs 0–7, extension inputs 8–15)', table: holding, address: 10504, type: u16}
  - {key: x.shutdown_alarms_1, label: Shutdown alarm bits 16–31 (extension inputs), table: holding, address: 10505, type: u16}
  - {key: x.shutdown_alarms_2, label: Shutdown alarm bits 32–47 (extension inputs), table: holding, address: 10506, type: u16}
  - {key: x.shutdown_alarms_3, label: Shutdown alarm bits 48–63, table: holding, address: 10507, type: u16, flags: alarm_bits_3}
  - {key: x.shutdown_alarms_4, label: Shutdown alarm bits 64–79, table: holding, address: 10508, type: u16, flags: alarm_bits_4}
  - {key: x.shutdown_alarms_5, label: Shutdown alarm bits 80–95, table: holding, address: 10509, type: u16, flags: alarm_bits_5}
  - {key: x.shutdown_alarms_6, label: Shutdown alarm bits 96–111, table: holding, address: 10510, type: u16, flags: alarm_bits_6}
  - {key: x.shutdown_alarms_7, label: Shutdown alarm bits 112–127, table: holding, address: 10511, type: u16, flags: alarm_bits_7}
  - {key: x.shutdown_alarms_8, label: Shutdown alarm bits 128–143, table: holding, address: 10512, type: u16, flags: alarm_bits_8}
  - {key: x.loaddump_alarms_0, label: 'Loaddump alarm bits 0–15 (on-board digital inputs 0–7, extension inputs 8–15)', table: holding, address: 10520, type: u16}
  - {key: x.loaddump_alarms_1, label: Loaddump alarm bits 16–31 (extension inputs), table: holding, address: 10521, type: u16}
  - {key: x.loaddump_alarms_2, label: Loaddump alarm bits 32–47 (extension inputs), table: holding, address: 10522, type: u16}
  - {key: x.loaddump_alarms_3, label: Loaddump alarm bits 48–63, table: holding, address: 10523, type: u16, flags: alarm_bits_3}
  - {key: x.loaddump_alarms_4, label: Loaddump alarm bits 64–79, table: holding, address: 10524, type: u16, flags: alarm_bits_4}
  - {key: x.loaddump_alarms_5, label: Loaddump alarm bits 80–95, table: holding, address: 10525, type: u16, flags: alarm_bits_5}
  - {key: x.loaddump_alarms_6, label: Loaddump alarm bits 96–111, table: holding, address: 10526, type: u16, flags: alarm_bits_6}
  - {key: x.loaddump_alarms_7, label: Loaddump alarm bits 112–127, table: holding, address: 10527, type: u16, flags: alarm_bits_7}
  - {key: x.loaddump_alarms_8, label: Loaddump alarm bits 128–143, table: holding, address: 10528, type: u16, flags: alarm_bits_8}
  - {key: x.warning_alarms_0, label: 'Warning alarm bits 0–15 (on-board digital inputs 0–7, extension inputs 8–15)', table: holding, address: 10536, type: u16}
  - {key: x.warning_alarms_1, label: Warning alarm bits 16–31 (extension inputs), table: holding, address: 10537, type: u16}
  - {key: x.warning_alarms_2, label: Warning alarm bits 32–47 (extension inputs), table: holding, address: 10538, type: u16}
  - {key: x.warning_alarms_3, label: Warning alarm bits 48–63, table: holding, address: 10539, type: u16, flags: alarm_bits_3}
  - {key: x.warning_alarms_4, label: Warning alarm bits 64–79, table: holding, address: 10540, type: u16, flags: alarm_bits_4}
  - {key: x.warning_alarms_5, label: Warning alarm bits 80–95, table: holding, address: 10541, type: u16, flags: alarm_bits_5}
  - {key: x.warning_alarms_6, label: Warning alarm bits 96–111, table: holding, address: 10542, type: u16, flags: alarm_bits_6}
  - {key: x.warning_alarms_7, label: Warning alarm bits 112–127, table: holding, address: 10543, type: u16, flags: alarm_bits_7}
  - {key: x.warning_alarms_8, label: Warning alarm bits 128–143, table: holding, address: 10544, type: u16, flags: alarm_bits_8}
  - {key: x.function_flags_0, label: Function flags 0–15, table: holding, address: 11555, type: u16, flags: function_flags_0}
  - {key: x.function_flags_1, label: Function flags 16–31, table: holding, address: 11556, type: u16, flags: function_flags_1}
  - {key: x.function_flags_2, label: Function flags 32–47, table: holding, address: 11557, type: u16, flags: function_flags_2}
  - {key: x.function_flags_3, label: Function flags 48–63, table: holding, address: 11558, type: u16, flags: function_flags_3}
  - {key: x.function_flags_4, label: Function flags 64–79, table: holding, address: 11559, type: u16, flags: function_flags_4}
  - {key: x.function_flags_5, label: Function flags 80–95, table: holding, address: 11560, type: u16, flags: function_flags_5}
  - {key: x.function_flags_6, label: Function flags 96–111, table: holding, address: 11561, type: u16, flags: function_flags_6}
  # Counters
  - {key: x.genset_runs, label: Number of genset runs, table: holding, address: 10616, type: u32, poll: slow}
  - {key: x.genset_cranks, label: Number of genset cranks, table: holding, address: 10618, type: u32, poll: slow}
  - {key: x.genset_on_load_count, label: Number of genset on load, table: holding, address: 10620, type: u32, poll: slow}
  - {key: x.engine_hours, label: Engine hours run, table: holding, address: 10622, type: u32, unit: h, scale: 0.01, poll: slow}
  - {key: x.engine_hours_since_service, label: Engine hours since last service, table: holding, address: 10624, type: u32, unit: h, scale: 0.01, poll: slow}
  - {key: x.engine_days_since_service, label: Engine days since last service, table: holding, address: 10626, type: u32, unit: d, scale: 0.01, poll: slow}
  - {key: x.genset_energy, label: Genset total active energy, table: holding, address: 10628, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.genset_reactive_energy_ind, label: Genset total inductive reactive energy, table: holding, address: 10630, type: u32, unit: kvarh, scale: 0.1, poll: slow}
  - {key: x.genset_reactive_energy_cap, label: Genset total capacitive reactive energy, table: holding, address: 10632, type: u32, unit: kvarh, scale: 0.1, poll: slow}
  - {key: x.service_1_hours_left, label: Remaining engine hours to service 1, table: holding, address: 10634, type: u32, unit: h, scale: 0.01, poll: slow, verified: false, note: Signedness not stated; an overdue service may read negative.}
  - {key: x.service_1_days_left, label: Remaining engine days to service 1, table: holding, address: 10636, type: u32, unit: d, scale: 0.01, poll: slow}
  - {key: x.mains_energy, label: Mains total active energy, table: holding, address: 11569, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.mains_reactive_energy_ind, label: Mains total inductive reactive energy, table: holding, address: 11571, type: u32, unit: kvarh, scale: 0.1, poll: slow}
  - {key: x.mains_reactive_energy_cap, label: Mains total capacitive reactive energy, table: holding, address: 11573, type: u32, unit: kvarh, scale: 0.1, poll: slow}
  - {key: x.export_energy, label: Total export active energy, table: holding, address: 11575, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.fuel_counter, label: Fuel counter, table: holding, address: 11577, type: u32, scale: 0.1, poll: slow, note: Unit not stated.}
  # Identity
  - {key: x.device_id, label: Device identity, table: holding, address: 10609, type: u16, poll: slow, note: '0xD300, 0xD500 or 0xD700.'}
  - {key: x.hardware_version, label: Device hardware version, table: holding, address: 10610, type: u16, poll: slow}
  - {key: firmware, label: Device software version, table: holding, address: 10611, type: u16, poll: slow}
  # Control
  - {key: x.pushbutton, label: Pushbutton simulation, table: holding, address: 8193, type: u16, flags: pushbuttons, writable: true, write_only: true, note: 'Each set bit presses that button (bit 14 long, bit 15 very long press). Bit 1 is the Run button on the D-500 and the Manual button on the D-700; bit 4 the Run button on the D-700.'}

enums:
  operation_status: {'0': Genset at rest, '1': Wait before fuel, '2': Engine preheat, '3': Wait oil flash off, '4': Crank rest, '5': Cranking, '6': Engine run idle speed, '7': Engine heating, '8': Running off load, '9': Synchronizing to mains, '10': Load transfer to genset, '11': Genset CB activation, '12': Genset CB timer, '13': Master genset on load, '14': Peak lopping, '15': Power exporting, '16': Slave genset on load, '17': Synchronizing back to mains, '18': Load transfer to mains, '19': Mains CB activation, '20': Mains CB timer, '21': Stop with cooldown, '22': Cooling down, '23': Engine stop idle speed, '24': Immediate stop, '25': Engine stopping}
  unit_mode: {'1': Stop, '2': Run (D-500) / Manual (D-700), '4': Auto, '8': Test}

flags:
  alarm_bits_3: {'0': Genset low frequency, '1': Genset high frequency, '2': Genset low RPM, '3': Genset high RPM, '4': Genset low voltage, '5': Genset high voltage, '6': Low oil pressure, '7': High oil pressure, '8': Low engine temperature, '9': High engine temperature, '10': Low fuel level, '11': High fuel level, '12': Low oil temperature, '13': High oil temperature, '14': Low canopy temperature, '15': High canopy temperature}
  alarm_bits_4: {'0': Low ambient temperature, '1': High ambient temperature, '2': Sender 1 low level, '3': Sender 2 low level, '4': Sender 3 low level, '5': Sender 4 low level, '6': Sender 5 low level, '7': Sender 6 low level, '8': Sender 7 low level, '9': Sender 8 low level, '10': Sender 1 high level, '11': Sender 2 high level, '12': Sender 3 high level, '13': Sender 4 high level, '14': Sender 5 high level, '15': Sender 6 high level}
  alarm_bits_5: {'0': Sender 7 high level, '1': Sender 8 high level, '2': Oil pressure sender open, '3': Engine temperature sender open, '4': Fuel level sender open, '5': Oil temperature sender open, '6': Canopy temperature sender open, '7': Ambient temperature sender open, '8': Sender 1 open circuit, '9': Sender 2 open circuit, '10': Sender 3 open circuit, '11': Sender 4 open circuit, '12': Sender 5 open circuit, '13': Sender 6 open circuit, '14': Sender 7 open circuit, '15': Sender 8 open circuit}
  alarm_bits_6: {'0': Low battery voltage, '1': High battery voltage, '2': Fail to start, '3': Fail to stop, '4': Low charge voltage, '5': J1939 ECU error, '6': High air inlet temperature, '7': Low coolant level, '8': Voltage unbalance, '9': Current unbalance, '10': Overcurrent, '11': Overload, '12': Reverse power, '13': Genset phase order fail, '14': Mains phase order fail, '15': Genset CB fail to close}
  alarm_bits_7: {'0': Genset CB fail to open, '1': Mains CB fail to close, '2': Mains CB fail to open, '3': Device address fail, '4': Communication bus error, '5': Excitation lost, '6': Service 1 request, '7': Service 2 request, '8': Service 3 request, '9': 'G59: no mains frequency', '10': 'G59: mains frequency fail', '11': 'G59: mains reverse power', '12': 'G59: ROCOF df/dt', '13': 'G59: vector shift', '14': NVM function failure, '15': Communication lost}
  alarm_bits_8: {'0': Synchronization fail, '1': Loss of pick-up signal, '2': Unit not tested, '3': Wrong expansion order, '4': Busbar voltage fail, '5': Busbar frequency fail, '6': Minimum gensets not reached, '7': Dead bus voltage exceeded, '8': Insufficient start-up power, '9': Fuel pump failure, '10': Unit locked, '11': EEPROM write fault, '12': Low battery 2 voltage, '13': High battery 2 voltage}
  function_flags_0: {'0': Fuel, '1': Horn, '2': Crank, '3': Stop solenoid, '4': Genset contactor, '5': Mains contactor, '6': Idle speed, '7': Preheat, '8': Alternate crank, '9': Fuel main winding, '10': Genset close pulse, '11': Genset open pulse, '12': Genset UV coil, '13': Mains close pulse, '14': Mains open pulse, '15': Mains UV coil}
  function_flags_1: {'0': Flashing relay, '1': Gas solenoid, '2': Fuel pump control, '3': Choke, '4': Block heater, '5': Coolant cooler, '6': Coolant heater, '7': Fan control, '8': Air flap control, '9': Canopy fan control, '10': Ambient fan control, '11': Remote start output, '12': Genset ready, '13': Busbar contactor, '14': Busbar close pulse, '15': Busbar open pulse}
  function_flags_2: {'0': Busbar UV coil, '1': Load shedding, '2': Load add, '3': Load subtract, '4': Service 1 request, '5': Service 2 request, '6': Service 3 request, '7': Mains phase order fail, '8': Genset phase order fail, '9': Auto ready, '10': Weekly schedule on, '11': Exerciser on, '12': Mains fail, '13': Program mode active, '14': Engine running, '15': Genset voltage OK}
  function_flags_3: {'0': Alarm check enable, '1': Oil pressure OK, '2': Shutdown alarm, '3': Loaddump alarm, '4': Warning alarm, '5': Shutdown or loaddump, '6': 'Shutdown, loaddump or warning', '7': Test mode, '8': Auto mode, '9': Manual mode, '10': Off mode, '11': Not in auto, '12': Genset at rest, '13': Waiting before fuel, '14': Preheating, '15': Waiting oil flash off}
  function_flags_4: {'0': Engine heating, '1': Synchronizing, '2': Cooling down, '3': Stopping, '4': Protections disabled, '5': Remote start input, '6': Disable auto start, '7': Force to start, '8': Auto restore inhibited, '9': Genset loading inhibited, '10': Input expansion 1 mounted, '11': Input expansion 2 mounted, '12': Output expansion 1 mounted, '13': Output expansion 2 mounted, '14': Master unit, '15': Multi-genset remote start}
  function_flags_5: {'0': Remote control output 1, '1': Remote control output 2, '2': Remote control output 3, '3': Remote control output 4, '4': Remote control output 5, '5': Remote control output 6, '6': Remote control output 7, '7': Remote control output 8, '8': Remote control output 9, '9': Remote control output 10, '10': Remote control output 11, '11': Remote control output 12, '12': Remote control output 13, '13': Remote control output 14, '14': Remote control output 15, '15': Remote control output 16}
  function_flags_6: {'0': Multi load add output 1, '1': Multi load subtract output 1, '2': Multi load add output 2, '3': Multi load subtract output 2, '4': Multi load add output 3, '5': Multi load subtract output 3, '6': Multi load add output 4, '7': Multi load subtract output 4, '8': Multi load add output 5, '9': Multi load subtract output 5, '10': Heavy duty active, '11': ECU power on, '12': Battery charge run, '13': Fire circuit PS active, '14': Pre-transfer delay, '15': Secondary voltage / frequency}
  pushbuttons: {'0': Stop, '1': Run (D-500) / Manual (D-700), '2': Auto, '3': Test, '4': Run (D-700), '5': GCB, '6': MCB, '7': Menu+, '8': Menu-, '9': Up, '10': Down, '14': Long press, '15': Very long press}

problems:
  # Shutdown alarms
  - {when: {key: x.shutdown_alarms_0, not: 0}, kind: fault, text: 'Shutdown alarm from a digital input (alarm bits 0–15: 0x{value:X})'}
  - {when: {key: x.shutdown_alarms_1, not: 0}, kind: fault, text: 'Shutdown alarm from a digital input (alarm bits 16–31: 0x{value:X})'}
  - {when: {key: x.shutdown_alarms_2, not: 0}, kind: fault, text: 'Shutdown alarm from a digital input (alarm bits 32–47: 0x{value:X})'}
  - {when: {key: x.shutdown_alarms_3, bit: 0}, kind: fault, text: 'Shutdown: Genset low frequency (bit 48)'}
  - {when: {key: x.shutdown_alarms_3, bit: 1}, kind: fault, text: 'Shutdown: Genset high frequency (bit 49)'}
  - {when: {key: x.shutdown_alarms_3, bit: 2}, kind: fault, text: 'Shutdown: Genset low RPM (bit 50)'}
  - {when: {key: x.shutdown_alarms_3, bit: 3}, kind: fault, text: 'Shutdown: Genset high RPM (bit 51)'}
  - {when: {key: x.shutdown_alarms_3, bit: 4}, kind: fault, text: 'Shutdown: Genset low voltage (bit 52)'}
  - {when: {key: x.shutdown_alarms_3, bit: 5}, kind: fault, text: 'Shutdown: Genset high voltage (bit 53)'}
  - {when: {key: x.shutdown_alarms_3, bit: 6}, kind: fault, text: 'Shutdown: Low oil pressure (bit 54)'}
  - {when: {key: x.shutdown_alarms_3, bit: 7}, kind: fault, text: 'Shutdown: High oil pressure (bit 55)'}
  - {when: {key: x.shutdown_alarms_3, bit: 8}, kind: fault, text: 'Shutdown: Low engine temperature (bit 56)'}
  - {when: {key: x.shutdown_alarms_3, bit: 9}, kind: fault, text: 'Shutdown: High engine temperature (bit 57)'}
  - {when: {key: x.shutdown_alarms_3, bit: 10}, kind: fault, text: 'Shutdown: Low fuel level (bit 58)'}
  - {when: {key: x.shutdown_alarms_3, bit: 11}, kind: fault, text: 'Shutdown: High fuel level (bit 59)'}
  - {when: {key: x.shutdown_alarms_3, bit: 12}, kind: fault, text: 'Shutdown: Low oil temperature (bit 60)'}
  - {when: {key: x.shutdown_alarms_3, bit: 13}, kind: fault, text: 'Shutdown: High oil temperature (bit 61)'}
  - {when: {key: x.shutdown_alarms_3, bit: 14}, kind: fault, text: 'Shutdown: Low canopy temperature (bit 62)'}
  - {when: {key: x.shutdown_alarms_3, bit: 15}, kind: fault, text: 'Shutdown: High canopy temperature (bit 63)'}
  - {when: {key: x.shutdown_alarms_4, bit: 0}, kind: fault, text: 'Shutdown: Low ambient temperature (bit 64)'}
  - {when: {key: x.shutdown_alarms_4, bit: 1}, kind: fault, text: 'Shutdown: High ambient temperature (bit 65)'}
  - {when: {key: x.shutdown_alarms_4, bit: 2}, kind: fault, text: 'Shutdown: Sender 1 low level (bit 66)'}
  - {when: {key: x.shutdown_alarms_4, bit: 3}, kind: fault, text: 'Shutdown: Sender 2 low level (bit 67)'}
  - {when: {key: x.shutdown_alarms_4, bit: 4}, kind: fault, text: 'Shutdown: Sender 3 low level (bit 68)'}
  - {when: {key: x.shutdown_alarms_4, bit: 5}, kind: fault, text: 'Shutdown: Sender 4 low level (bit 69)'}
  - {when: {key: x.shutdown_alarms_4, bit: 6}, kind: fault, text: 'Shutdown: Sender 5 low level (bit 70)'}
  - {when: {key: x.shutdown_alarms_4, bit: 7}, kind: fault, text: 'Shutdown: Sender 6 low level (bit 71)'}
  - {when: {key: x.shutdown_alarms_4, bit: 8}, kind: fault, text: 'Shutdown: Sender 7 low level (bit 72)'}
  - {when: {key: x.shutdown_alarms_4, bit: 9}, kind: fault, text: 'Shutdown: Sender 8 low level (bit 73)'}
  - {when: {key: x.shutdown_alarms_4, bit: 10}, kind: fault, text: 'Shutdown: Sender 1 high level (bit 74)'}
  - {when: {key: x.shutdown_alarms_4, bit: 11}, kind: fault, text: 'Shutdown: Sender 2 high level (bit 75)'}
  - {when: {key: x.shutdown_alarms_4, bit: 12}, kind: fault, text: 'Shutdown: Sender 3 high level (bit 76)'}
  - {when: {key: x.shutdown_alarms_4, bit: 13}, kind: fault, text: 'Shutdown: Sender 4 high level (bit 77)'}
  - {when: {key: x.shutdown_alarms_4, bit: 14}, kind: fault, text: 'Shutdown: Sender 5 high level (bit 78)'}
  - {when: {key: x.shutdown_alarms_4, bit: 15}, kind: fault, text: 'Shutdown: Sender 6 high level (bit 79)'}
  - {when: {key: x.shutdown_alarms_5, bit: 0}, kind: fault, text: 'Shutdown: Sender 7 high level (bit 80)'}
  - {when: {key: x.shutdown_alarms_5, bit: 1}, kind: fault, text: 'Shutdown: Sender 8 high level (bit 81)'}
  - {when: {key: x.shutdown_alarms_5, bit: 2}, kind: fault, text: 'Shutdown: Oil pressure sender open (bit 82)'}
  - {when: {key: x.shutdown_alarms_5, bit: 3}, kind: fault, text: 'Shutdown: Engine temperature sender open (bit 83)'}
  - {when: {key: x.shutdown_alarms_5, bit: 4}, kind: fault, text: 'Shutdown: Fuel level sender open (bit 84)'}
  - {when: {key: x.shutdown_alarms_5, bit: 5}, kind: fault, text: 'Shutdown: Oil temperature sender open (bit 85)'}
  - {when: {key: x.shutdown_alarms_5, bit: 6}, kind: fault, text: 'Shutdown: Canopy temperature sender open (bit 86)'}
  - {when: {key: x.shutdown_alarms_5, bit: 7}, kind: fault, text: 'Shutdown: Ambient temperature sender open (bit 87)'}
  - {when: {key: x.shutdown_alarms_5, bit: 8}, kind: fault, text: 'Shutdown: Sender 1 open circuit (bit 88)'}
  - {when: {key: x.shutdown_alarms_5, bit: 9}, kind: fault, text: 'Shutdown: Sender 2 open circuit (bit 89)'}
  - {when: {key: x.shutdown_alarms_5, bit: 10}, kind: fault, text: 'Shutdown: Sender 3 open circuit (bit 90)'}
  - {when: {key: x.shutdown_alarms_5, bit: 11}, kind: fault, text: 'Shutdown: Sender 4 open circuit (bit 91)'}
  - {when: {key: x.shutdown_alarms_5, bit: 12}, kind: fault, text: 'Shutdown: Sender 5 open circuit (bit 92)'}
  - {when: {key: x.shutdown_alarms_5, bit: 13}, kind: fault, text: 'Shutdown: Sender 6 open circuit (bit 93)'}
  - {when: {key: x.shutdown_alarms_5, bit: 14}, kind: fault, text: 'Shutdown: Sender 7 open circuit (bit 94)'}
  - {when: {key: x.shutdown_alarms_5, bit: 15}, kind: fault, text: 'Shutdown: Sender 8 open circuit (bit 95)'}
  - {when: {key: x.shutdown_alarms_6, bit: 0}, kind: fault, text: 'Shutdown: Low battery voltage (bit 96)'}
  - {when: {key: x.shutdown_alarms_6, bit: 1}, kind: fault, text: 'Shutdown: High battery voltage (bit 97)'}
  - {when: {key: x.shutdown_alarms_6, bit: 2}, kind: fault, text: 'Shutdown: Fail to start (bit 98)'}
  - {when: {key: x.shutdown_alarms_6, bit: 3}, kind: fault, text: 'Shutdown: Fail to stop (bit 99)'}
  - {when: {key: x.shutdown_alarms_6, bit: 4}, kind: fault, text: 'Shutdown: Low charge voltage (bit 100)'}
  - {when: {key: x.shutdown_alarms_6, bit: 5}, kind: fault, text: 'Shutdown: J1939 ECU error (bit 101)'}
  - {when: {key: x.shutdown_alarms_6, bit: 6}, kind: fault, text: 'Shutdown: High air inlet temperature (bit 102)'}
  - {when: {key: x.shutdown_alarms_6, bit: 7}, kind: fault, text: 'Shutdown: Low coolant level (bit 103)'}
  - {when: {key: x.shutdown_alarms_6, bit: 8}, kind: fault, text: 'Shutdown: Voltage unbalance (bit 104)'}
  - {when: {key: x.shutdown_alarms_6, bit: 9}, kind: fault, text: 'Shutdown: Current unbalance (bit 105)'}
  - {when: {key: x.shutdown_alarms_6, bit: 10}, kind: fault, text: 'Shutdown: Overcurrent (bit 106)'}
  - {when: {key: x.shutdown_alarms_6, bit: 11}, kind: fault, text: 'Shutdown: Overload (bit 107)'}
  - {when: {key: x.shutdown_alarms_6, bit: 12}, kind: fault, text: 'Shutdown: Reverse power (bit 108)'}
  - {when: {key: x.shutdown_alarms_6, bit: 13}, kind: fault, text: 'Shutdown: Genset phase order fail (bit 109)'}
  - {when: {key: x.shutdown_alarms_6, bit: 14}, kind: fault, text: 'Shutdown: Mains phase order fail (bit 110)'}
  - {when: {key: x.shutdown_alarms_6, bit: 15}, kind: fault, text: 'Shutdown: Genset CB fail to close (bit 111)'}
  - {when: {key: x.shutdown_alarms_7, bit: 0}, kind: fault, text: 'Shutdown: Genset CB fail to open (bit 112)'}
  - {when: {key: x.shutdown_alarms_7, bit: 1}, kind: fault, text: 'Shutdown: Mains CB fail to close (bit 113)'}
  - {when: {key: x.shutdown_alarms_7, bit: 2}, kind: fault, text: 'Shutdown: Mains CB fail to open (bit 114)'}
  - {when: {key: x.shutdown_alarms_7, bit: 3}, kind: fault, text: 'Shutdown: Device address fail (bit 115)'}
  - {when: {key: x.shutdown_alarms_7, bit: 4}, kind: fault, text: 'Shutdown: Communication bus error (bit 116)'}
  - {when: {key: x.shutdown_alarms_7, bit: 5}, kind: fault, text: 'Shutdown: Excitation lost (bit 117)'}
  - {when: {key: x.shutdown_alarms_7, bit: 6}, kind: fault, text: 'Shutdown: Service 1 request (bit 118)'}
  - {when: {key: x.shutdown_alarms_7, bit: 7}, kind: fault, text: 'Shutdown: Service 2 request (bit 119)'}
  - {when: {key: x.shutdown_alarms_7, bit: 8}, kind: fault, text: 'Shutdown: Service 3 request (bit 120)'}
  - {when: {key: x.shutdown_alarms_7, bit: 9}, kind: fault, text: 'Shutdown: G59: no mains frequency (bit 121)'}
  - {when: {key: x.shutdown_alarms_7, bit: 10}, kind: fault, text: 'Shutdown: G59: mains frequency fail (bit 122)'}
  - {when: {key: x.shutdown_alarms_7, bit: 11}, kind: fault, text: 'Shutdown: G59: mains reverse power (bit 123)'}
  - {when: {key: x.shutdown_alarms_7, bit: 12}, kind: fault, text: 'Shutdown: G59: ROCOF df/dt (bit 124)'}
  - {when: {key: x.shutdown_alarms_7, bit: 13}, kind: fault, text: 'Shutdown: G59: vector shift (bit 125)'}
  - {when: {key: x.shutdown_alarms_7, bit: 14}, kind: fault, text: 'Shutdown: NVM function failure (bit 126)'}
  - {when: {key: x.shutdown_alarms_7, bit: 15}, kind: fault, text: 'Shutdown: Communication lost (bit 127)'}
  - {when: {key: x.shutdown_alarms_8, bit: 0}, kind: fault, text: 'Shutdown: Synchronization fail (bit 128)'}
  - {when: {key: x.shutdown_alarms_8, bit: 1}, kind: fault, text: 'Shutdown: Loss of pick-up signal (bit 129)'}
  - {when: {key: x.shutdown_alarms_8, bit: 2}, kind: fault, text: 'Shutdown: Unit not tested (bit 130)'}
  - {when: {key: x.shutdown_alarms_8, bit: 3}, kind: fault, text: 'Shutdown: Wrong expansion order (bit 131)'}
  - {when: {key: x.shutdown_alarms_8, bit: 4}, kind: fault, text: 'Shutdown: Busbar voltage fail (bit 132)'}
  - {when: {key: x.shutdown_alarms_8, bit: 5}, kind: fault, text: 'Shutdown: Busbar frequency fail (bit 133)'}
  - {when: {key: x.shutdown_alarms_8, bit: 6}, kind: fault, text: 'Shutdown: Minimum gensets not reached (bit 134)'}
  - {when: {key: x.shutdown_alarms_8, bit: 7}, kind: fault, text: 'Shutdown: Dead bus voltage exceeded (bit 135)'}
  - {when: {key: x.shutdown_alarms_8, bit: 8}, kind: fault, text: 'Shutdown: Insufficient start-up power (bit 136)'}
  - {when: {key: x.shutdown_alarms_8, bit: 9}, kind: fault, text: 'Shutdown: Fuel pump failure (bit 137)'}
  - {when: {key: x.shutdown_alarms_8, bit: 10}, kind: fault, text: 'Shutdown: Unit locked (bit 138)'}
  - {when: {key: x.shutdown_alarms_8, bit: 11}, kind: fault, text: 'Shutdown: EEPROM write fault (bit 139)'}
  - {when: {key: x.shutdown_alarms_8, bit: 12}, kind: fault, text: 'Shutdown: Low battery 2 voltage (bit 140)'}
  - {when: {key: x.shutdown_alarms_8, bit: 13}, kind: fault, text: 'Shutdown: High battery 2 voltage (bit 141)'}
  # Loaddump alarms
  - {when: {key: x.loaddump_alarms_0, not: 0}, kind: fault, text: 'Loaddump alarm from a digital input (alarm bits 0–15: 0x{value:X})'}
  - {when: {key: x.loaddump_alarms_1, not: 0}, kind: fault, text: 'Loaddump alarm from a digital input (alarm bits 16–31: 0x{value:X})'}
  - {when: {key: x.loaddump_alarms_2, not: 0}, kind: fault, text: 'Loaddump alarm from a digital input (alarm bits 32–47: 0x{value:X})'}
  - {when: {key: x.loaddump_alarms_3, bit: 0}, kind: fault, text: 'Loaddump: Genset low frequency (bit 48)'}
  - {when: {key: x.loaddump_alarms_3, bit: 1}, kind: fault, text: 'Loaddump: Genset high frequency (bit 49)'}
  - {when: {key: x.loaddump_alarms_3, bit: 2}, kind: fault, text: 'Loaddump: Genset low RPM (bit 50)'}
  - {when: {key: x.loaddump_alarms_3, bit: 3}, kind: fault, text: 'Loaddump: Genset high RPM (bit 51)'}
  - {when: {key: x.loaddump_alarms_3, bit: 4}, kind: fault, text: 'Loaddump: Genset low voltage (bit 52)'}
  - {when: {key: x.loaddump_alarms_3, bit: 5}, kind: fault, text: 'Loaddump: Genset high voltage (bit 53)'}
  - {when: {key: x.loaddump_alarms_3, bit: 6}, kind: fault, text: 'Loaddump: Low oil pressure (bit 54)'}
  - {when: {key: x.loaddump_alarms_3, bit: 7}, kind: fault, text: 'Loaddump: High oil pressure (bit 55)'}
  - {when: {key: x.loaddump_alarms_3, bit: 8}, kind: fault, text: 'Loaddump: Low engine temperature (bit 56)'}
  - {when: {key: x.loaddump_alarms_3, bit: 9}, kind: fault, text: 'Loaddump: High engine temperature (bit 57)'}
  - {when: {key: x.loaddump_alarms_3, bit: 10}, kind: fault, text: 'Loaddump: Low fuel level (bit 58)'}
  - {when: {key: x.loaddump_alarms_3, bit: 11}, kind: fault, text: 'Loaddump: High fuel level (bit 59)'}
  - {when: {key: x.loaddump_alarms_3, bit: 12}, kind: fault, text: 'Loaddump: Low oil temperature (bit 60)'}
  - {when: {key: x.loaddump_alarms_3, bit: 13}, kind: fault, text: 'Loaddump: High oil temperature (bit 61)'}
  - {when: {key: x.loaddump_alarms_3, bit: 14}, kind: fault, text: 'Loaddump: Low canopy temperature (bit 62)'}
  - {when: {key: x.loaddump_alarms_3, bit: 15}, kind: fault, text: 'Loaddump: High canopy temperature (bit 63)'}
  - {when: {key: x.loaddump_alarms_4, bit: 0}, kind: fault, text: 'Loaddump: Low ambient temperature (bit 64)'}
  - {when: {key: x.loaddump_alarms_4, bit: 1}, kind: fault, text: 'Loaddump: High ambient temperature (bit 65)'}
  - {when: {key: x.loaddump_alarms_4, bit: 2}, kind: fault, text: 'Loaddump: Sender 1 low level (bit 66)'}
  - {when: {key: x.loaddump_alarms_4, bit: 3}, kind: fault, text: 'Loaddump: Sender 2 low level (bit 67)'}
  - {when: {key: x.loaddump_alarms_4, bit: 4}, kind: fault, text: 'Loaddump: Sender 3 low level (bit 68)'}
  - {when: {key: x.loaddump_alarms_4, bit: 5}, kind: fault, text: 'Loaddump: Sender 4 low level (bit 69)'}
  - {when: {key: x.loaddump_alarms_4, bit: 6}, kind: fault, text: 'Loaddump: Sender 5 low level (bit 70)'}
  - {when: {key: x.loaddump_alarms_4, bit: 7}, kind: fault, text: 'Loaddump: Sender 6 low level (bit 71)'}
  - {when: {key: x.loaddump_alarms_4, bit: 8}, kind: fault, text: 'Loaddump: Sender 7 low level (bit 72)'}
  - {when: {key: x.loaddump_alarms_4, bit: 9}, kind: fault, text: 'Loaddump: Sender 8 low level (bit 73)'}
  - {when: {key: x.loaddump_alarms_4, bit: 10}, kind: fault, text: 'Loaddump: Sender 1 high level (bit 74)'}
  - {when: {key: x.loaddump_alarms_4, bit: 11}, kind: fault, text: 'Loaddump: Sender 2 high level (bit 75)'}
  - {when: {key: x.loaddump_alarms_4, bit: 12}, kind: fault, text: 'Loaddump: Sender 3 high level (bit 76)'}
  - {when: {key: x.loaddump_alarms_4, bit: 13}, kind: fault, text: 'Loaddump: Sender 4 high level (bit 77)'}
  - {when: {key: x.loaddump_alarms_4, bit: 14}, kind: fault, text: 'Loaddump: Sender 5 high level (bit 78)'}
  - {when: {key: x.loaddump_alarms_4, bit: 15}, kind: fault, text: 'Loaddump: Sender 6 high level (bit 79)'}
  - {when: {key: x.loaddump_alarms_5, bit: 0}, kind: fault, text: 'Loaddump: Sender 7 high level (bit 80)'}
  - {when: {key: x.loaddump_alarms_5, bit: 1}, kind: fault, text: 'Loaddump: Sender 8 high level (bit 81)'}
  - {when: {key: x.loaddump_alarms_5, bit: 2}, kind: fault, text: 'Loaddump: Oil pressure sender open (bit 82)'}
  - {when: {key: x.loaddump_alarms_5, bit: 3}, kind: fault, text: 'Loaddump: Engine temperature sender open (bit 83)'}
  - {when: {key: x.loaddump_alarms_5, bit: 4}, kind: fault, text: 'Loaddump: Fuel level sender open (bit 84)'}
  - {when: {key: x.loaddump_alarms_5, bit: 5}, kind: fault, text: 'Loaddump: Oil temperature sender open (bit 85)'}
  - {when: {key: x.loaddump_alarms_5, bit: 6}, kind: fault, text: 'Loaddump: Canopy temperature sender open (bit 86)'}
  - {when: {key: x.loaddump_alarms_5, bit: 7}, kind: fault, text: 'Loaddump: Ambient temperature sender open (bit 87)'}
  - {when: {key: x.loaddump_alarms_5, bit: 8}, kind: fault, text: 'Loaddump: Sender 1 open circuit (bit 88)'}
  - {when: {key: x.loaddump_alarms_5, bit: 9}, kind: fault, text: 'Loaddump: Sender 2 open circuit (bit 89)'}
  - {when: {key: x.loaddump_alarms_5, bit: 10}, kind: fault, text: 'Loaddump: Sender 3 open circuit (bit 90)'}
  - {when: {key: x.loaddump_alarms_5, bit: 11}, kind: fault, text: 'Loaddump: Sender 4 open circuit (bit 91)'}
  - {when: {key: x.loaddump_alarms_5, bit: 12}, kind: fault, text: 'Loaddump: Sender 5 open circuit (bit 92)'}
  - {when: {key: x.loaddump_alarms_5, bit: 13}, kind: fault, text: 'Loaddump: Sender 6 open circuit (bit 93)'}
  - {when: {key: x.loaddump_alarms_5, bit: 14}, kind: fault, text: 'Loaddump: Sender 7 open circuit (bit 94)'}
  - {when: {key: x.loaddump_alarms_5, bit: 15}, kind: fault, text: 'Loaddump: Sender 8 open circuit (bit 95)'}
  - {when: {key: x.loaddump_alarms_6, bit: 0}, kind: fault, text: 'Loaddump: Low battery voltage (bit 96)'}
  - {when: {key: x.loaddump_alarms_6, bit: 1}, kind: fault, text: 'Loaddump: High battery voltage (bit 97)'}
  - {when: {key: x.loaddump_alarms_6, bit: 2}, kind: fault, text: 'Loaddump: Fail to start (bit 98)'}
  - {when: {key: x.loaddump_alarms_6, bit: 3}, kind: fault, text: 'Loaddump: Fail to stop (bit 99)'}
  - {when: {key: x.loaddump_alarms_6, bit: 4}, kind: fault, text: 'Loaddump: Low charge voltage (bit 100)'}
  - {when: {key: x.loaddump_alarms_6, bit: 5}, kind: fault, text: 'Loaddump: J1939 ECU error (bit 101)'}
  - {when: {key: x.loaddump_alarms_6, bit: 6}, kind: fault, text: 'Loaddump: High air inlet temperature (bit 102)'}
  - {when: {key: x.loaddump_alarms_6, bit: 7}, kind: fault, text: 'Loaddump: Low coolant level (bit 103)'}
  - {when: {key: x.loaddump_alarms_6, bit: 8}, kind: fault, text: 'Loaddump: Voltage unbalance (bit 104)'}
  - {when: {key: x.loaddump_alarms_6, bit: 9}, kind: fault, text: 'Loaddump: Current unbalance (bit 105)'}
  - {when: {key: x.loaddump_alarms_6, bit: 10}, kind: fault, text: 'Loaddump: Overcurrent (bit 106)'}
  - {when: {key: x.loaddump_alarms_6, bit: 11}, kind: fault, text: 'Loaddump: Overload (bit 107)'}
  - {when: {key: x.loaddump_alarms_6, bit: 12}, kind: fault, text: 'Loaddump: Reverse power (bit 108)'}
  - {when: {key: x.loaddump_alarms_6, bit: 13}, kind: fault, text: 'Loaddump: Genset phase order fail (bit 109)'}
  - {when: {key: x.loaddump_alarms_6, bit: 14}, kind: fault, text: 'Loaddump: Mains phase order fail (bit 110)'}
  - {when: {key: x.loaddump_alarms_6, bit: 15}, kind: fault, text: 'Loaddump: Genset CB fail to close (bit 111)'}
  - {when: {key: x.loaddump_alarms_7, bit: 0}, kind: fault, text: 'Loaddump: Genset CB fail to open (bit 112)'}
  - {when: {key: x.loaddump_alarms_7, bit: 1}, kind: fault, text: 'Loaddump: Mains CB fail to close (bit 113)'}
  - {when: {key: x.loaddump_alarms_7, bit: 2}, kind: fault, text: 'Loaddump: Mains CB fail to open (bit 114)'}
  - {when: {key: x.loaddump_alarms_7, bit: 3}, kind: fault, text: 'Loaddump: Device address fail (bit 115)'}
  - {when: {key: x.loaddump_alarms_7, bit: 4}, kind: fault, text: 'Loaddump: Communication bus error (bit 116)'}
  - {when: {key: x.loaddump_alarms_7, bit: 5}, kind: fault, text: 'Loaddump: Excitation lost (bit 117)'}
  - {when: {key: x.loaddump_alarms_7, bit: 6}, kind: fault, text: 'Loaddump: Service 1 request (bit 118)'}
  - {when: {key: x.loaddump_alarms_7, bit: 7}, kind: fault, text: 'Loaddump: Service 2 request (bit 119)'}
  - {when: {key: x.loaddump_alarms_7, bit: 8}, kind: fault, text: 'Loaddump: Service 3 request (bit 120)'}
  - {when: {key: x.loaddump_alarms_7, bit: 9}, kind: fault, text: 'Loaddump: G59: no mains frequency (bit 121)'}
  - {when: {key: x.loaddump_alarms_7, bit: 10}, kind: fault, text: 'Loaddump: G59: mains frequency fail (bit 122)'}
  - {when: {key: x.loaddump_alarms_7, bit: 11}, kind: fault, text: 'Loaddump: G59: mains reverse power (bit 123)'}
  - {when: {key: x.loaddump_alarms_7, bit: 12}, kind: fault, text: 'Loaddump: G59: ROCOF df/dt (bit 124)'}
  - {when: {key: x.loaddump_alarms_7, bit: 13}, kind: fault, text: 'Loaddump: G59: vector shift (bit 125)'}
  - {when: {key: x.loaddump_alarms_7, bit: 14}, kind: fault, text: 'Loaddump: NVM function failure (bit 126)'}
  - {when: {key: x.loaddump_alarms_7, bit: 15}, kind: fault, text: 'Loaddump: Communication lost (bit 127)'}
  - {when: {key: x.loaddump_alarms_8, bit: 0}, kind: fault, text: 'Loaddump: Synchronization fail (bit 128)'}
  - {when: {key: x.loaddump_alarms_8, bit: 1}, kind: fault, text: 'Loaddump: Loss of pick-up signal (bit 129)'}
  - {when: {key: x.loaddump_alarms_8, bit: 2}, kind: fault, text: 'Loaddump: Unit not tested (bit 130)'}
  - {when: {key: x.loaddump_alarms_8, bit: 3}, kind: fault, text: 'Loaddump: Wrong expansion order (bit 131)'}
  - {when: {key: x.loaddump_alarms_8, bit: 4}, kind: fault, text: 'Loaddump: Busbar voltage fail (bit 132)'}
  - {when: {key: x.loaddump_alarms_8, bit: 5}, kind: fault, text: 'Loaddump: Busbar frequency fail (bit 133)'}
  - {when: {key: x.loaddump_alarms_8, bit: 6}, kind: fault, text: 'Loaddump: Minimum gensets not reached (bit 134)'}
  - {when: {key: x.loaddump_alarms_8, bit: 7}, kind: fault, text: 'Loaddump: Dead bus voltage exceeded (bit 135)'}
  - {when: {key: x.loaddump_alarms_8, bit: 8}, kind: fault, text: 'Loaddump: Insufficient start-up power (bit 136)'}
  - {when: {key: x.loaddump_alarms_8, bit: 9}, kind: fault, text: 'Loaddump: Fuel pump failure (bit 137)'}
  - {when: {key: x.loaddump_alarms_8, bit: 10}, kind: fault, text: 'Loaddump: Unit locked (bit 138)'}
  - {when: {key: x.loaddump_alarms_8, bit: 11}, kind: fault, text: 'Loaddump: EEPROM write fault (bit 139)'}
  - {when: {key: x.loaddump_alarms_8, bit: 12}, kind: fault, text: 'Loaddump: Low battery 2 voltage (bit 140)'}
  - {when: {key: x.loaddump_alarms_8, bit: 13}, kind: fault, text: 'Loaddump: High battery 2 voltage (bit 141)'}
  # Warning alarms
  - {when: {key: x.warning_alarms_0, not: 0}, kind: warning, text: 'Warning alarm from a digital input (alarm bits 0–15: 0x{value:X})'}
  - {when: {key: x.warning_alarms_1, not: 0}, kind: warning, text: 'Warning alarm from a digital input (alarm bits 16–31: 0x{value:X})'}
  - {when: {key: x.warning_alarms_2, not: 0}, kind: warning, text: 'Warning alarm from a digital input (alarm bits 32–47: 0x{value:X})'}
  - {when: {key: x.warning_alarms_3, bit: 0}, kind: warning, text: 'Warning: Genset low frequency (bit 48)'}
  - {when: {key: x.warning_alarms_3, bit: 1}, kind: warning, text: 'Warning: Genset high frequency (bit 49)'}
  - {when: {key: x.warning_alarms_3, bit: 2}, kind: warning, text: 'Warning: Genset low RPM (bit 50)'}
  - {when: {key: x.warning_alarms_3, bit: 3}, kind: warning, text: 'Warning: Genset high RPM (bit 51)'}
  - {when: {key: x.warning_alarms_3, bit: 4}, kind: warning, text: 'Warning: Genset low voltage (bit 52)'}
  - {when: {key: x.warning_alarms_3, bit: 5}, kind: warning, text: 'Warning: Genset high voltage (bit 53)'}
  - {when: {key: x.warning_alarms_3, bit: 6}, kind: warning, text: 'Warning: Low oil pressure (bit 54)'}
  - {when: {key: x.warning_alarms_3, bit: 7}, kind: warning, text: 'Warning: High oil pressure (bit 55)'}
  - {when: {key: x.warning_alarms_3, bit: 8}, kind: warning, text: 'Warning: Low engine temperature (bit 56)'}
  - {when: {key: x.warning_alarms_3, bit: 9}, kind: warning, text: 'Warning: High engine temperature (bit 57)'}
  - {when: {key: x.warning_alarms_3, bit: 10}, kind: warning, text: 'Warning: Low fuel level (bit 58)'}
  - {when: {key: x.warning_alarms_3, bit: 11}, kind: warning, text: 'Warning: High fuel level (bit 59)'}
  - {when: {key: x.warning_alarms_3, bit: 12}, kind: warning, text: 'Warning: Low oil temperature (bit 60)'}
  - {when: {key: x.warning_alarms_3, bit: 13}, kind: warning, text: 'Warning: High oil temperature (bit 61)'}
  - {when: {key: x.warning_alarms_3, bit: 14}, kind: warning, text: 'Warning: Low canopy temperature (bit 62)'}
  - {when: {key: x.warning_alarms_3, bit: 15}, kind: warning, text: 'Warning: High canopy temperature (bit 63)'}
  - {when: {key: x.warning_alarms_4, bit: 0}, kind: warning, text: 'Warning: Low ambient temperature (bit 64)'}
  - {when: {key: x.warning_alarms_4, bit: 1}, kind: warning, text: 'Warning: High ambient temperature (bit 65)'}
  - {when: {key: x.warning_alarms_4, bit: 2}, kind: warning, text: 'Warning: Sender 1 low level (bit 66)'}
  - {when: {key: x.warning_alarms_4, bit: 3}, kind: warning, text: 'Warning: Sender 2 low level (bit 67)'}
  - {when: {key: x.warning_alarms_4, bit: 4}, kind: warning, text: 'Warning: Sender 3 low level (bit 68)'}
  - {when: {key: x.warning_alarms_4, bit: 5}, kind: warning, text: 'Warning: Sender 4 low level (bit 69)'}
  - {when: {key: x.warning_alarms_4, bit: 6}, kind: warning, text: 'Warning: Sender 5 low level (bit 70)'}
  - {when: {key: x.warning_alarms_4, bit: 7}, kind: warning, text: 'Warning: Sender 6 low level (bit 71)'}
  - {when: {key: x.warning_alarms_4, bit: 8}, kind: warning, text: 'Warning: Sender 7 low level (bit 72)'}
  - {when: {key: x.warning_alarms_4, bit: 9}, kind: warning, text: 'Warning: Sender 8 low level (bit 73)'}
  - {when: {key: x.warning_alarms_4, bit: 10}, kind: warning, text: 'Warning: Sender 1 high level (bit 74)'}
  - {when: {key: x.warning_alarms_4, bit: 11}, kind: warning, text: 'Warning: Sender 2 high level (bit 75)'}
  - {when: {key: x.warning_alarms_4, bit: 12}, kind: warning, text: 'Warning: Sender 3 high level (bit 76)'}
  - {when: {key: x.warning_alarms_4, bit: 13}, kind: warning, text: 'Warning: Sender 4 high level (bit 77)'}
  - {when: {key: x.warning_alarms_4, bit: 14}, kind: warning, text: 'Warning: Sender 5 high level (bit 78)'}
  - {when: {key: x.warning_alarms_4, bit: 15}, kind: warning, text: 'Warning: Sender 6 high level (bit 79)'}
  - {when: {key: x.warning_alarms_5, bit: 0}, kind: warning, text: 'Warning: Sender 7 high level (bit 80)'}
  - {when: {key: x.warning_alarms_5, bit: 1}, kind: warning, text: 'Warning: Sender 8 high level (bit 81)'}
  - {when: {key: x.warning_alarms_5, bit: 2}, kind: warning, text: 'Warning: Oil pressure sender open (bit 82)'}
  - {when: {key: x.warning_alarms_5, bit: 3}, kind: warning, text: 'Warning: Engine temperature sender open (bit 83)'}
  - {when: {key: x.warning_alarms_5, bit: 4}, kind: warning, text: 'Warning: Fuel level sender open (bit 84)'}
  - {when: {key: x.warning_alarms_5, bit: 5}, kind: warning, text: 'Warning: Oil temperature sender open (bit 85)'}
  - {when: {key: x.warning_alarms_5, bit: 6}, kind: warning, text: 'Warning: Canopy temperature sender open (bit 86)'}
  - {when: {key: x.warning_alarms_5, bit: 7}, kind: warning, text: 'Warning: Ambient temperature sender open (bit 87)'}
  - {when: {key: x.warning_alarms_5, bit: 8}, kind: warning, text: 'Warning: Sender 1 open circuit (bit 88)'}
  - {when: {key: x.warning_alarms_5, bit: 9}, kind: warning, text: 'Warning: Sender 2 open circuit (bit 89)'}
  - {when: {key: x.warning_alarms_5, bit: 10}, kind: warning, text: 'Warning: Sender 3 open circuit (bit 90)'}
  - {when: {key: x.warning_alarms_5, bit: 11}, kind: warning, text: 'Warning: Sender 4 open circuit (bit 91)'}
  - {when: {key: x.warning_alarms_5, bit: 12}, kind: warning, text: 'Warning: Sender 5 open circuit (bit 92)'}
  - {when: {key: x.warning_alarms_5, bit: 13}, kind: warning, text: 'Warning: Sender 6 open circuit (bit 93)'}
  - {when: {key: x.warning_alarms_5, bit: 14}, kind: warning, text: 'Warning: Sender 7 open circuit (bit 94)'}
  - {when: {key: x.warning_alarms_5, bit: 15}, kind: warning, text: 'Warning: Sender 8 open circuit (bit 95)'}
  - {when: {key: x.warning_alarms_6, bit: 0}, kind: warning, text: 'Warning: Low battery voltage (bit 96)'}
  - {when: {key: x.warning_alarms_6, bit: 1}, kind: warning, text: 'Warning: High battery voltage (bit 97)'}
  - {when: {key: x.warning_alarms_6, bit: 2}, kind: warning, text: 'Warning: Fail to start (bit 98)'}
  - {when: {key: x.warning_alarms_6, bit: 3}, kind: warning, text: 'Warning: Fail to stop (bit 99)'}
  - {when: {key: x.warning_alarms_6, bit: 4}, kind: warning, text: 'Warning: Low charge voltage (bit 100)'}
  - {when: {key: x.warning_alarms_6, bit: 5}, kind: warning, text: 'Warning: J1939 ECU error (bit 101)'}
  - {when: {key: x.warning_alarms_6, bit: 6}, kind: warning, text: 'Warning: High air inlet temperature (bit 102)'}
  - {when: {key: x.warning_alarms_6, bit: 7}, kind: warning, text: 'Warning: Low coolant level (bit 103)'}
  - {when: {key: x.warning_alarms_6, bit: 8}, kind: warning, text: 'Warning: Voltage unbalance (bit 104)'}
  - {when: {key: x.warning_alarms_6, bit: 9}, kind: warning, text: 'Warning: Current unbalance (bit 105)'}
  - {when: {key: x.warning_alarms_6, bit: 10}, kind: warning, text: 'Warning: Overcurrent (bit 106)'}
  - {when: {key: x.warning_alarms_6, bit: 11}, kind: warning, text: 'Warning: Overload (bit 107)'}
  - {when: {key: x.warning_alarms_6, bit: 12}, kind: warning, text: 'Warning: Reverse power (bit 108)'}
  - {when: {key: x.warning_alarms_6, bit: 13}, kind: warning, text: 'Warning: Genset phase order fail (bit 109)'}
  - {when: {key: x.warning_alarms_6, bit: 14}, kind: warning, text: 'Warning: Mains phase order fail (bit 110)'}
  - {when: {key: x.warning_alarms_6, bit: 15}, kind: warning, text: 'Warning: Genset CB fail to close (bit 111)'}
  - {when: {key: x.warning_alarms_7, bit: 0}, kind: warning, text: 'Warning: Genset CB fail to open (bit 112)'}
  - {when: {key: x.warning_alarms_7, bit: 1}, kind: warning, text: 'Warning: Mains CB fail to close (bit 113)'}
  - {when: {key: x.warning_alarms_7, bit: 2}, kind: warning, text: 'Warning: Mains CB fail to open (bit 114)'}
  - {when: {key: x.warning_alarms_7, bit: 3}, kind: warning, text: 'Warning: Device address fail (bit 115)'}
  - {when: {key: x.warning_alarms_7, bit: 4}, kind: warning, text: 'Warning: Communication bus error (bit 116)'}
  - {when: {key: x.warning_alarms_7, bit: 5}, kind: warning, text: 'Warning: Excitation lost (bit 117)'}
  - {when: {key: x.warning_alarms_7, bit: 6}, kind: warning, text: 'Warning: Service 1 request (bit 118)'}
  - {when: {key: x.warning_alarms_7, bit: 7}, kind: warning, text: 'Warning: Service 2 request (bit 119)'}
  - {when: {key: x.warning_alarms_7, bit: 8}, kind: warning, text: 'Warning: Service 3 request (bit 120)'}
  - {when: {key: x.warning_alarms_7, bit: 9}, kind: warning, text: 'Warning: G59: no mains frequency (bit 121)'}
  - {when: {key: x.warning_alarms_7, bit: 10}, kind: warning, text: 'Warning: G59: mains frequency fail (bit 122)'}
  - {when: {key: x.warning_alarms_7, bit: 11}, kind: warning, text: 'Warning: G59: mains reverse power (bit 123)'}
  - {when: {key: x.warning_alarms_7, bit: 12}, kind: warning, text: 'Warning: G59: ROCOF df/dt (bit 124)'}
  - {when: {key: x.warning_alarms_7, bit: 13}, kind: warning, text: 'Warning: G59: vector shift (bit 125)'}
  - {when: {key: x.warning_alarms_7, bit: 14}, kind: warning, text: 'Warning: NVM function failure (bit 126)'}
  - {when: {key: x.warning_alarms_7, bit: 15}, kind: warning, text: 'Warning: Communication lost (bit 127)'}
  - {when: {key: x.warning_alarms_8, bit: 0}, kind: warning, text: 'Warning: Synchronization fail (bit 128)'}
  - {when: {key: x.warning_alarms_8, bit: 1}, kind: warning, text: 'Warning: Loss of pick-up signal (bit 129)'}
  - {when: {key: x.warning_alarms_8, bit: 2}, kind: warning, text: 'Warning: Unit not tested (bit 130)'}
  - {when: {key: x.warning_alarms_8, bit: 3}, kind: warning, text: 'Warning: Wrong expansion order (bit 131)'}
  - {when: {key: x.warning_alarms_8, bit: 4}, kind: warning, text: 'Warning: Busbar voltage fail (bit 132)'}
  - {when: {key: x.warning_alarms_8, bit: 5}, kind: warning, text: 'Warning: Busbar frequency fail (bit 133)'}
  - {when: {key: x.warning_alarms_8, bit: 6}, kind: warning, text: 'Warning: Minimum gensets not reached (bit 134)'}
  - {when: {key: x.warning_alarms_8, bit: 7}, kind: warning, text: 'Warning: Dead bus voltage exceeded (bit 135)'}
  - {when: {key: x.warning_alarms_8, bit: 8}, kind: warning, text: 'Warning: Insufficient start-up power (bit 136)'}
  - {when: {key: x.warning_alarms_8, bit: 9}, kind: warning, text: 'Warning: Fuel pump failure (bit 137)'}
  - {when: {key: x.warning_alarms_8, bit: 10}, kind: warning, text: 'Warning: Unit locked (bit 138)'}
  - {when: {key: x.warning_alarms_8, bit: 11}, kind: warning, text: 'Warning: EEPROM write fault (bit 139)'}
  - {when: {key: x.warning_alarms_8, bit: 12}, kind: warning, text: 'Warning: Low battery 2 voltage (bit 140)'}
  - {when: {key: x.warning_alarms_8, bit: 13}, kind: warning, text: 'Warning: High battery 2 voltage (bit 141)'}
  - {when: {key: x.function_flags_2, bit: 12}, kind: mains_lost, text: Mains fail (function flag 44)}

notes:
- Addresses are the document's decimal register addresses, which it uses directly as protocol addresses (its example reads
  address 20h with 01 03 00 20 …), so they are 0-based already. All registers are read with function 03; writes use 06 / 16.
- At most 16 registers per request; longer requests are cut to the first 16.
- 'Word order: the document contradicts itself (one section says the least significant register comes first, another that
  the high 16 bits are in the first register). Readers detect it from the mains L1 voltage; without mains voltage they fall
  back to high word first. Unverified.'
- Units of the power registers are not stated in the document (coefficient x10); kW assumed, like the kWh counters. Signedness
  of powers, power factors and temperatures assumed.
- Temperatures are in °C and oil pressure in bar as transmitted.
- Alarm bits are arrays of 256 bits over 16 registers (bit 0 = bit 0 of the first register); bits 142–255 are reserved, so
  only the first 9 registers of each array are listed. Bits 0–47 are the digital input alarms, whose meaning depends on the
  configuration. The function flags are an array of 224 bits over 14 registers; only flags 0–111 are defined, in the first
  7 registers.
- 'The document lists the mains energy counters twice: at 11569–11577 (directly after the function flags) and again at 11555–11561,
  which overlaps the function flags. The first set is used here.'
- 'Left out: harmonics and scopemeter data (10386–10503, channel selected with 8194), second set of senders (10367–10372),
  analog input readings, digital input / LED / output status bits, GPS position, remaining service 2 and 3 counters, graphic
  display buffer, MAC address, controller unique ID (96 bits), modem IMEI, multi-genset load share values (11175–11378) and
  the hard reset register 8210.'
- Default unit id 1 (recommended for Modbus TCP); serial baud rate is selectable (2400–115200), no default stated. Over GPRS
  the document says to use port 80.
- 'Identification: one of the model matches must hold.'
