# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Fuji Electric Instruction Manual Infrared Gas Analyzer Communication Functions (Modbus), type ZRE
# (INZ-TN5A0204a-E).

modbusspec: 0
id: fujielectric-zre
manufacturer: Fuji Electric
name: ZRE infrared gas analyzer
kind: other

sources:
- title: Instruction Manual Infrared Gas Analyzer Communication Functions (Modbus), type ZRE
  version: INZ-TN5A0204a-E
  url: https://www.fujielectric.fr/wp-content/uploads/2024/04/instruction-manual-product-gas-analysis-infrared-gas-analyzer-communication-modbus-ZRE-TN5A0204a-en.pdf
  sha256: e26402b6fa6e2674eb12fd6221bf19304c7728e683448afb52c65ec860fb3185
  archive_url: https://web.archive.org/web/20251231122031/https://www.fujielectric.fr/wp-content/uploads/2024/04/instruction-manual-product-gas-analysis-infrared-gas-analyzer-communication-modbus-ZRE-TN5A0204a-en.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 38400
    format: 8N1
  limits:
    max_registers: 64

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: input
    address: 1096
    type: str
    length: 1
    chars: low
    equals: Z
  - table: input
    address: 1098
    type: str
    length: 1
    chars: low
    equals: E

points:
  # Measurement (function 04)
  - {key: x.ch1_concentration, label: Ch1 concentration, table: input, address: 0, type: s16, scale_exponent_from: {table: input, address: 1, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch1_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch1_unit, label: Ch1 measurement unit, table: input, address: 2, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch2_concentration, label: Ch2 concentration, table: input, address: 3, type: s16, scale_exponent_from: {table: input, address: 4, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch2_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch2_unit, label: Ch2 measurement unit, table: input, address: 5, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch3_concentration, label: Ch3 concentration, table: input, address: 6, type: s16, scale_exponent_from: {table: input, address: 7, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch3_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch3_unit, label: Ch3 measurement unit, table: input, address: 8, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch4_concentration, label: Ch4 concentration, table: input, address: 9, type: s16, scale_exponent_from: {table: input, address: 10, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch4_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch4_unit, label: Ch4 measurement unit, table: input, address: 11, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch5_concentration, label: Ch5 concentration, table: input, address: 12, type: s16, scale_exponent_from: {table: input, address: 13, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch5_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch5_unit, label: Ch5 measurement unit, table: input, address: 14, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch6_concentration, label: Ch6 concentration, table: input, address: 15, type: s16, scale_exponent_from: {table: input, address: 16, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch6_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch6_unit, label: Ch6 measurement unit, table: input, address: 17, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch7_concentration, label: Ch7 concentration, table: input, address: 18, type: s16, scale_exponent_from: {table: input, address: 19, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch7_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch7_unit, label: Ch7 measurement unit, table: input, address: 20, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch8_concentration, label: Ch8 concentration, table: input, address: 21, type: s16, scale_exponent_from: {table: input, address: 22, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch8_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch8_unit, label: Ch8 measurement unit, table: input, address: 23, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch9_concentration, label: Ch9 concentration, table: input, address: 24, type: s16, scale_exponent_from: {table: input, address: 25, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch9_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch9_unit, label: Ch9 measurement unit, table: input, address: 26, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch10_concentration, label: Ch10 concentration, table: input, address: 27, type: s16, scale_exponent_from: {table: input, address: 28, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch10_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch10_unit, label: Ch10 measurement unit, table: input, address: 29, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch11_concentration, label: Ch11 concentration, table: input, address: 30, type: s16, scale_exponent_from: {table: input, address: 31, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch11_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch11_unit, label: Ch11 measurement unit, table: input, address: 32, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch12_concentration, label: Ch12 concentration, table: input, address: 33, type: s16, scale_exponent_from: {table: input, address: 34, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch12_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch12_unit, label: Ch12 measurement unit, table: input, address: 35, type: u16, enum: conc_unit, poll: slow, optional: true}

  # Ranges, alarms and states
  - {key: x.peak_count, label: Peak count, table: input, address: 36, type: u16, unit: 1/h, poll: fast, optional: true}
  - {key: x.ch1_current_range, label: Ch1 current range, table: input, address: 37, type: u16, enum: range2, poll: slow, optional: true}
  - {key: x.ch2_current_range, label: Ch2 current range, table: input, address: 38, type: u16, enum: range2, poll: slow, optional: true}
  - {key: x.ch3_current_range, label: Ch3 current range, table: input, address: 39, type: u16, enum: range2, poll: slow, optional: true}
  - {key: x.ch4_current_range, label: Ch4 current range, table: input, address: 40, type: u16, enum: range2, poll: slow, optional: true}
  - {key: x.ch5_current_range, label: Ch5 current range, table: input, address: 41, type: u16, enum: range2, poll: slow, optional: true}
  - {key: x.ch1_alarm, label: Ch1 high/low limit alarm, table: input, address: 42, type: u16, enum: alarm_state, poll: fast, optional: true}
  - {key: x.ch2_alarm, label: Ch2 high/low limit alarm, table: input, address: 43, type: u16, enum: alarm_state, poll: fast, optional: true}
  - {key: x.ch3_alarm, label: Ch3 high/low limit alarm, table: input, address: 44, type: u16, enum: alarm_state, poll: fast, optional: true}
  - {key: x.ch4_alarm, label: Ch4 high/low limit alarm, table: input, address: 45, type: u16, enum: alarm_state, poll: fast, optional: true}
  - {key: x.ch5_alarm, label: Ch5 high/low limit alarm, table: input, address: 46, type: u16, enum: alarm_state, poll: fast, optional: true}
  - {key: x.alarm6, label: High/Low limit alarm (6), table: input, address: 190, type: u16, enum: alarm_state, poll: fast, optional: true, verified: false, note: Values assumed to be those of the channel alarms; the document doesn't list them for this register.}
  - {key: x.peak_alarm, label: Peak count alarm, table: input, address: 47, type: u16, enum: no_yes, poll: fast}
  - {key: x.auto_cal, label: Auto (auto zero) calibration in progress, table: input, address: 48, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_zero_cal, label: Ch1 zero calibration in progress, table: input, address: 49, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_zero_cal, label: Ch2 zero calibration in progress, table: input, address: 50, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_zero_cal, label: Ch3 zero calibration in progress, table: input, address: 51, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_zero_cal, label: Ch4 zero calibration in progress, table: input, address: 52, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_zero_cal, label: Ch5 zero calibration in progress, table: input, address: 53, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_span_cal, label: Ch1 span calibration in progress, table: input, address: 54, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_span_cal, label: Ch2 span calibration in progress, table: input, address: 55, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_span_cal, label: Ch3 span calibration in progress, table: input, address: 56, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_span_cal, label: Ch4 span calibration in progress, table: input, address: 57, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_span_cal, label: Ch5 span calibration in progress, table: input, address: 58, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_auto_zero_cal, label: Ch1 auto zero calibration in progress, table: input, address: 165, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_auto_span_cal, label: Ch1 auto span calibration in progress, table: input, address: 166, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_hold, label: Ch1 hold in progress, table: input, address: 167, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_auto_zero_cal, label: Ch2 auto zero calibration in progress, table: input, address: 168, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_auto_span_cal, label: Ch2 auto span calibration in progress, table: input, address: 169, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_hold, label: Ch2 hold in progress, table: input, address: 170, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_auto_zero_cal, label: Ch3 auto zero calibration in progress, table: input, address: 171, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_auto_span_cal, label: Ch3 auto span calibration in progress, table: input, address: 172, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_hold, label: Ch3 hold in progress, table: input, address: 173, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_auto_zero_cal, label: Ch4 auto zero calibration in progress, table: input, address: 174, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_auto_span_cal, label: Ch4 auto span calibration in progress, table: input, address: 175, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_hold, label: Ch4 hold in progress, table: input, address: 176, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_auto_zero_cal, label: Ch5 auto zero calibration in progress, table: input, address: 177, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_auto_span_cal, label: Ch5 auto span calibration in progress, table: input, address: 178, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_hold, label: Ch5 hold in progress, table: input, address: 179, type: u16, enum: no_yes, poll: fast}
  - {key: state, label: Display information (1), table: input, address: 180, type: u16, enum: display_state, poll: fast, note: The screen the analyzer shows.}
  - {key: x.display_info2, label: Display information (2), table: input, address: 181, type: u16, enum: manual_cal_state, poll: fast}

  # Errors
  - {key: x.instrument_error, label: Instrument error, table: input, address: 59, type: u16, enum: no_yes, poll: fast}
  - {key: x.calibration_error, label: Calibration error, table: input, address: 60, type: u16, enum: no_yes, poll: fast}
  - {key: error_code, label: Latest error No., table: input, address: 61, type: s16, offset: 1, poll: slow, note: 'The device stores the error number minus 1; the offset gives the error number. The meaning of each number is in the analyzer''s instruction manual, not in this document.'}
  - {key: x.latest_error_channel, label: Latest error TARGET, table: input, address: 65, type: u16, offset: 1, poll: slow, note: Stored as channel number minus 1; 0 for errors 3 and 10.}
  - {key: x.error1, label: Error 1, table: input, address: 131, type: u16, enum: no_yes, poll: fast}
  - {key: x.error2, label: Error 2, table: input, address: 132, type: u16, enum: no_yes, poll: fast}
  - {key: x.error3, label: Error 3, table: input, address: 133, type: u16, enum: no_yes, poll: fast}
  - {key: x.error10, label: Error 10, table: input, address: 134, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error4, label: Ch1 Error 4, table: input, address: 135, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error5, label: Ch1 Error 5, table: input, address: 136, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error6, label: Ch1 Error 6, table: input, address: 137, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error7, label: Ch1 Error 7, table: input, address: 138, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error8, label: Ch1 Error 8, table: input, address: 139, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error9, label: Ch1 Error 9, table: input, address: 140, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error4, label: Ch2 Error 4, table: input, address: 141, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error5, label: Ch2 Error 5, table: input, address: 142, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error6, label: Ch2 Error 6, table: input, address: 143, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error7, label: Ch2 Error 7, table: input, address: 144, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error8, label: Ch2 Error 8, table: input, address: 145, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error9, label: Ch2 Error 9, table: input, address: 146, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error4, label: Ch3 Error 4, table: input, address: 147, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error5, label: Ch3 Error 5, table: input, address: 148, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error6, label: Ch3 Error 6, table: input, address: 149, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error7, label: Ch3 Error 7, table: input, address: 150, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error8, label: Ch3 Error 8, table: input, address: 151, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error9, label: Ch3 Error 9, table: input, address: 152, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error4, label: Ch4 Error 4, table: input, address: 153, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error5, label: Ch4 Error 5, table: input, address: 154, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error6, label: Ch4 Error 6, table: input, address: 155, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error7, label: Ch4 Error 7, table: input, address: 156, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error8, label: Ch4 Error 8, table: input, address: 157, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error9, label: Ch4 Error 9, table: input, address: 158, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error4, label: Ch5 Error 4, table: input, address: 159, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error5, label: Ch5 Error 5, table: input, address: 160, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error6, label: Ch5 Error 6, table: input, address: 161, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error7, label: Ch5 Error 7, table: input, address: 162, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error8, label: Ch5 Error 8, table: input, address: 163, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error9, label: Ch5 Error 9, table: input, address: 164, type: u16, enum: no_yes, poll: fast}

  # Fixed settings (function 04)
  - {key: x.ch1_range_count, label: Ch1 range numbers, table: input, address: 1061, type: u16, poll: slow, optional: true, note: 1 or 2 ranges.}
  - {key: x.ch2_range_count, label: Ch2 range numbers, table: input, address: 1062, type: u16, poll: slow, optional: true, note: 1 or 2 ranges.}
  - {key: x.ch3_range_count, label: Ch3 range numbers, table: input, address: 1063, type: u16, poll: slow, optional: true, note: 1 or 2 ranges.}
  - {key: x.ch4_range_count, label: Ch4 range numbers, table: input, address: 1064, type: u16, poll: slow, optional: true, note: 1 or 2 ranges.}
  - {key: x.ch5_range_count, label: Ch5 range numbers, table: input, address: 1065, type: u16, poll: slow, optional: true, note: 1 or 2 ranges.}
  - {key: x.ch1_range1_value, label: Ch1 range-1 value, table: input, address: 1076, type: u16, scale_exponent_from: {table: input, address: 1086, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x042A (same table as x.ch1_unit).}
  - {key: x.ch1_range2_value, label: Ch1 range-2 value, table: input, address: 1077, type: u16, scale_exponent_from: {table: input, address: 1087, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x042B (same table as x.ch1_unit).}
  - {key: x.ch2_range1_value, label: Ch2 range-1 value, table: input, address: 1078, type: u16, scale_exponent_from: {table: input, address: 1088, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x042C (same table as x.ch1_unit).}
  - {key: x.ch2_range2_value, label: Ch2 range-2 value, table: input, address: 1079, type: u16, scale_exponent_from: {table: input, address: 1089, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x042D (same table as x.ch1_unit).}
  - {key: x.ch3_range1_value, label: Ch3 range-1 value, table: input, address: 1080, type: u16, scale_exponent_from: {table: input, address: 1090, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x042E (same table as x.ch1_unit).}
  - {key: x.ch3_range2_value, label: Ch3 range-2 value, table: input, address: 1081, type: u16, scale_exponent_from: {table: input, address: 1091, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x042F (same table as x.ch1_unit).}
  - {key: x.ch4_range1_value, label: Ch4 range-1 value, table: input, address: 1082, type: u16, scale_exponent_from: {table: input, address: 1092, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x0430 (same table as x.ch1_unit).}
  - {key: x.ch4_range2_value, label: Ch4 range-2 value, table: input, address: 1083, type: u16, scale_exponent_from: {table: input, address: 1093, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x0431 (same table as x.ch1_unit).}
  - {key: x.ch5_range1_value, label: Ch5 range-1 value, table: input, address: 1084, type: u16, scale_exponent_from: {table: input, address: 1094, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x0432 (same table as x.ch1_unit).}
  - {key: x.ch5_range2_value, label: Ch5 range-2 value, table: input, address: 1085, type: u16, scale_exponent_from: {table: input, address: 1095, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x0433 (same table as x.ch1_unit).}
  - {key: x.type_code, label: Type (26 digits), table: input, address: 1096, type: str, length: 26, chars: low, poll: slow, verified: false, note: 'One character per register (0…9, A…Z); ASCII in the low byte assumed, not stated in the document.'}
  - {key: x.board_code, label: Board (8 digits), table: input, address: 1122, type: str, length: 8, chars: low, poll: slow, verified: false, note: As x.type_code.}

  # Settings (function 03; writable with 06 / 16)
  - {key: x.ch1_range_setting, label: Ch1 range change setting, table: holding, address: 105, type: u16, enum: range2, writable: true, poll: slow, optional: true, note: Ignored while the range is switched remotely.}
  - {key: x.ch2_range_setting, label: Ch2 range change setting, table: holding, address: 106, type: u16, enum: range2, writable: true, poll: slow, optional: true, note: Ignored while the range is switched remotely.}
  - {key: x.ch3_range_setting, label: Ch3 range change setting, table: holding, address: 107, type: u16, enum: range2, writable: true, poll: slow, optional: true, note: Ignored while the range is switched remotely.}
  - {key: x.ch4_range_setting, label: Ch4 range change setting, table: holding, address: 108, type: u16, enum: range2, writable: true, poll: slow, optional: true, note: Ignored while the range is switched remotely.}
  - {key: x.ch5_range_setting, label: Ch5 range change setting, table: holding, address: 109, type: u16, enum: range2, writable: true, poll: slow, optional: true, note: Ignored while the range is switched remotely.}
  - {key: x.ch1_alarm_enabled, label: Ch1 alarm switch, table: holding, address: 60, type: u16, enum: off_on, writable: true, poll: slow, optional: true}
  - {key: x.ch2_alarm_enabled, label: Ch2 alarm switch, table: holding, address: 61, type: u16, enum: off_on, writable: true, poll: slow, optional: true}
  - {key: x.ch3_alarm_enabled, label: Ch3 alarm switch, table: holding, address: 62, type: u16, enum: off_on, writable: true, poll: slow, optional: true}
  - {key: x.ch4_alarm_enabled, label: Ch4 alarm switch, table: holding, address: 63, type: u16, enum: off_on, writable: true, poll: slow, optional: true}
  - {key: x.ch5_alarm_enabled, label: Ch5 alarm switch, table: holding, address: 64, type: u16, enum: off_on, writable: true, poll: slow, optional: true}
  - {key: x.auto_cal_enabled, label: Auto calibration switch, table: holding, address: 71, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.auto_zero_cal_enabled, label: Auto zero calibration switch, table: holding, address: 103, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.key_lock, label: Key lock switch, table: holding, address: 73, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.output_hold, label: Hold switch, table: holding, address: 92, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.o2_reference, label: Oxygen conversion reference value, table: holding, address: 93, type: u16, unit: '%', writable: true, min: 1, max: 19, poll: slow}

  # Commands (write only, function 06)
  - {key: x.start_auto_cal, label: Auto calibration, table: holding, address: 2002, type: u16, writable: true, write_only: true, poll: slow, note: Write 1 to run one auto calibration.}
  - {key: x.start_auto_zero_cal, label: Auto zero calibration, table: holding, address: 2003, type: u16, writable: true, write_only: true, poll: slow, note: Write 1 to run one auto zero calibration.}

enums:
  conc_unit: {'0': vol%, '1': ppm, '2': mg/m3, '3': g/m3}
  no_yes: {'0': 'no', '1': 'yes'}
  off_on: {'0': 'off', '1': 'on'}
  range2: {'0': Range 1, '1': Range 2}
  alarm_state: {'0': No alarm, '1': High limit alarm, '2': Low limit alarm, '3': High-high limit alarm, '4': Low-low limit alarm}
  display_state: {'0': Measurement, '1': Menu, '2': Range changeover, '3': Calibration setting, '4': Alarm setting, '5': Automatic calibration setting, '6': Peak alarm setting, '7': Parameter setting, '8': Maintenance mode, '9': Factory mode, '10': Auto zero calibration setting}
  manual_cal_state: {'0': Measurement, '4': Zero calibration channel selection, '5': Zero calibration waiting, '6': Zero calibration in progress, '7': Span calibration channel selection, '8': Span calibration waiting, '9': Span calibration in progress, '10': Error indication}

problems:
  - {when: {key: x.instrument_error, equals: 1}, kind: fault, text: Instrument error}
  - {when: {key: x.calibration_error, equals: 1}, kind: warning, text: Calibration error}
  - {when: {key: x.ch1_alarm, range: [1, 4]}, kind: warning, text: 'Ch1 concentration alarm: {text}'}
  - {when: {key: x.ch2_alarm, range: [1, 4]}, kind: warning, text: 'Ch2 concentration alarm: {text}'}
  - {when: {key: x.ch3_alarm, range: [1, 4]}, kind: warning, text: 'Ch3 concentration alarm: {text}'}
  - {when: {key: x.ch4_alarm, range: [1, 4]}, kind: warning, text: 'Ch4 concentration alarm: {text}'}
  - {when: {key: x.ch5_alarm, range: [1, 4]}, kind: warning, text: 'Ch5 concentration alarm: {text}'}
  - {when: {key: x.peak_alarm, equals: 1}, kind: warning, text: Peak count alarm}

notes:
- Register numbers in the document are 3xxxx (function 04) and 4xxxx (function 03 / 06 / 16) references; the addresses here
  are the relative addresses the document gives next to them (reference minus 30001 / 40001).
- RS-485 (up to 31 analyzers) or USB (virtual COM port), RTU, fixed 38400 bit/s 8N1. Station No. 1 at delivery, 0 switches
  communication off. At most 64 registers per request. Port 502 is for a Modbus TCP gateway in front of it.
- Concentrations are integers (−9999…9999) without a decimal point; the decimal point position (0…3) and unit follow in the
  next two registers. Over-range values are still sent as measured. Which components channels 1…12 carry depends on the analyzer's
  configuration (an unused channel is optional); only channels 1…5 have range, alarm, calibration and error registers.
- The identification checks use the fixed "Z" and "E" of the type code (digits 1 and 3); one ASCII character in the low byte
  of each register is assumed, the document doesn't say how a character is encoded.
- The meaning of the error numbers (Error 1…10) is in the analyzer's instruction manual, not in this document; each of those
  registers is 1 while that error is present.
- 'Left out: the rest of the error log (0x0042…0x0082, 14 entries of number, day, hour, minute and channel), calibration concentrations,
  alarm limits and modes, response and average times, auto calibration / blowback / measurement point schedules, hold values,
  the key and display commands, display information (3) and the manual calibration channel.'
