# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Fuji Electric Instruction Manual Compact Type Gas Analyzer Communication Functions (Modbus), type ZSV
# (INZ-TN514400b-E).

modbusspec: 0
id: fujielectric-zsv
manufacturer: Fuji Electric
name: ZSV compact gas analyzer
kind: other

sources:
- title: Instruction Manual Compact Type Gas Analyzer Communication Functions (Modbus), type ZSV
  version: INZ-TN514400b-E
  url: https://www.fujielectric.fr/wp-content/uploads/2024/04/instruction-manual-product-gas-analysis-compact-type-gas-analyzer-ZSV-modbus-TN514400b-en.pdf
  sha256: 25d94f1b95b5a629243fa654be23b337b3433447b5b61b3593098d999d7ed514
  archive_url: https://web.archive.org/web/20251231122241/https://www.fujielectric.fr/wp-content/uploads/2024/04/instruction-manual-product-gas-analysis-compact-type-gas-analyzer-ZSV-modbus-TN514400b-en.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 64

encoding:
  byte_order: big
  word_order: big

model_choice: user

models:
  - {id: zsvf, name: ZSVF}
  - {id: zsvs, name: ZSVS}

points:
  # Measurement (function 04)
  - {key: x.ch1_concentration, label: Ch1 concentration, table: input, address: 0, type: s16, scale_exponent_from: {table: input, address: 1, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch1_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch1_unit, label: Ch1 measurement unit, table: input, address: 2, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch2_concentration, label: Ch2 concentration, table: input, address: 3, type: s16, scale_exponent_from: {table: input, address: 4, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch2_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch2_unit, label: Ch2 measurement unit, table: input, address: 5, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch3_concentration, label: Ch3 concentration, table: input, address: 6, type: s16, scale_exponent_from: {table: input, address: 7, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch3_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch3_unit, label: Ch3 measurement unit, table: input, address: 8, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch4_concentration, label: Ch4 concentration, table: input, address: 9, type: s16, scale_exponent_from: {table: input, address: 10, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch4_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch4_unit, label: Ch4 measurement unit, table: input, address: 11, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch5_concentration, label: Ch5 concentration, table: input, address: 12, type: s16, scale_exponent_from: {table: input, address: 13, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch5_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch5_unit, label: Ch5 measurement unit, table: input, address: 14, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch6_concentration, label: Ch6 concentration, table: input, address: 15, type: s16, scale_exponent_from: {table: input, address: 16, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch6_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch6_unit, label: Ch6 measurement unit, table: input, address: 17, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch7_concentration, label: Ch7 concentration, table: input, address: 18, type: s16, scale_exponent_from: {table: input, address: 19, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch7_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch7_unit, label: Ch7 measurement unit, table: input, address: 20, type: u16, enum: conc_unit, poll: slow, optional: true}
  - {key: x.ch8_concentration, label: Ch8 concentration, table: input, address: 21, type: s16, scale_exponent_from: {table: input, address: 22, type: u16, negate: true}, poll: fast, optional: true, note: 'Unit in x.ch8_unit (vol%, ppm, mg/m3 or g/m3).'}
  - {key: x.ch8_unit, label: Ch8 measurement unit, table: input, address: 23, type: u16, enum: conc_unit, poll: slow, optional: true}

  # Ranges and states
  - {key: x.ch1_current_range, label: CH1 current range, table: input, address: 24, type: u16, enum: range3, poll: slow, optional: true}
  - {key: x.ch2_current_range, label: CH2 current range, table: input, address: 25, type: u16, enum: range3, poll: slow, optional: true}
  - {key: x.ch3_current_range, label: CH3 current range, table: input, address: 26, type: u16, enum: range3, poll: slow, optional: true}
  - {key: x.ch4_current_range, label: CH4 current range, table: input, address: 27, type: u16, enum: range3, poll: slow, optional: true}
  - {key: x.ch5_current_range, label: CH5 current range, table: input, address: 28, type: u16, enum: range3, poll: slow, optional: true}
  - {key: x.ch1_zero_cal, label: CH1 zero calibration in progress, table: input, address: 29, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_zero_cal, label: CH2 zero calibration in progress, table: input, address: 30, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_zero_cal, label: CH3 zero calibration in progress, table: input, address: 31, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_zero_cal, label: CH4 zero calibration in progress, table: input, address: 32, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_zero_cal, label: CH5 zero calibration in progress, table: input, address: 33, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_span_cal, label: CH1 span calibration in progress, table: input, address: 34, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_span_cal, label: CH2 span calibration in progress, table: input, address: 35, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_span_cal, label: CH3 span calibration in progress, table: input, address: 36, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_span_cal, label: CH4 span calibration in progress, table: input, address: 37, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_span_cal, label: CH5 span calibration in progress, table: input, address: 38, type: u16, enum: no_yes, poll: fast}
  - {key: x.standby, label: On standby, table: input, address: 39, type: u16, enum: no_yes, poll: fast}
  - {key: x.measuring, label: Measurement in progress, table: input, address: 40, type: u16, enum: no_yes, poll: fast}
  - {key: x.purging, label: Purging in progress, table: input, address: 41, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.substitution, label: Substitution in progress, table: input, address: 42, type: u16, enum: no_yes, poll: fast}
  - {key: x.auto_draining, label: Auto draining in progress, table: input, address: 43, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.drain_pot_draining, label: Drain pot draining in progress, table: input, address: 44, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.zero_gas_pot_draining, label: Zero gas pot draining in progress, table: input, address: 45, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.batch_draining, label: Batch draining in progress, table: input, address: 46, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.ch1_auto_zero_cal, label: CH1 auto zero calibration in progress, table: input, address: 47, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.ch1_hold, label: CH1 hold in progress, table: input, address: 48, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_auto_zero_cal, label: CH2 auto zero calibration in progress, table: input, address: 49, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.ch2_hold, label: CH2 hold in progress, table: input, address: 50, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_auto_zero_cal, label: CH3 auto zero calibration in progress, table: input, address: 51, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.ch3_hold, label: CH3 hold in progress, table: input, address: 52, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_auto_zero_cal, label: CH4 auto zero calibration in progress, table: input, address: 53, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.ch4_hold, label: CH4 hold in progress, table: input, address: 54, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_auto_zero_cal, label: CH5 auto zero calibration in progress, table: input, address: 55, type: u16, enum: no_yes, poll: fast, models: [zsvf]}
  - {key: x.ch5_hold, label: CH5 hold in progress, table: input, address: 56, type: u16, enum: no_yes, poll: fast}

  # Errors
  - {key: x.instrument_error, label: Instrument error, table: input, address: 57, type: u16, enum: no_yes, poll: fast}
  - {key: x.calibration_error, label: Calibration error, table: input, address: 58, type: u16, enum: no_yes, poll: fast}
  - {key: error_code, label: Latest error No., table: input, address: 59, type: s16, offset: 1, poll: slow, note: 'The device stores the error number minus 1; the offset gives the error number. The meaning of each number is in the analyzer''s instruction manual, not in this document.'}
  - {key: x.latest_error_channel, label: Latest error CH, table: input, address: 64, type: u16, offset: 1, poll: slow, note: Stored as channel number minus 1.}
  - {key: x.error1, label: Error code No. 1, table: input, address: 143, type: u16, enum: no_yes, poll: fast}
  - {key: x.error2, label: Error code No. 2, table: input, address: 144, type: u16, enum: no_yes, poll: fast}
  - {key: x.error3, label: Error code No. 3, table: input, address: 145, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error4, label: CH1 error code No. 4, table: input, address: 146, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error5, label: CH1 error code No. 5, table: input, address: 147, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error6, label: CH1 error code No. 6, table: input, address: 148, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error7, label: CH1 error code No. 7, table: input, address: 149, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch1_error8, label: CH1 error code No. 8, table: input, address: 150, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error4, label: CH2 error code No. 4, table: input, address: 151, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error5, label: CH2 error code No. 5, table: input, address: 152, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error6, label: CH2 error code No. 6, table: input, address: 153, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error7, label: CH2 error code No. 7, table: input, address: 154, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch2_error8, label: CH2 error code No. 8, table: input, address: 155, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error4, label: CH3 error code No. 4, table: input, address: 156, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error5, label: CH3 error code No. 5, table: input, address: 157, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error6, label: CH3 error code No. 6, table: input, address: 158, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error7, label: CH3 error code No. 7, table: input, address: 159, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch3_error8, label: CH3 error code No. 8, table: input, address: 160, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error4, label: CH4 error code No. 4, table: input, address: 161, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error5, label: CH4 error code No. 5, table: input, address: 162, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error6, label: CH4 error code No. 6, table: input, address: 163, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error7, label: CH4 error code No. 7, table: input, address: 164, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch4_error8, label: CH4 error code No. 8, table: input, address: 165, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error4, label: CH5 error code No. 4, table: input, address: 166, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error5, label: CH5 error code No. 5, table: input, address: 167, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error6, label: CH5 error code No. 6, table: input, address: 168, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error7, label: CH5 error code No. 7, table: input, address: 169, type: u16, enum: no_yes, poll: fast}
  - {key: x.ch5_error8, label: CH5 error code No. 8, table: input, address: 170, type: u16, enum: no_yes, poll: fast}

  # Raw sensor inputs
  - {key: x.sensor_input1, label: Sensor input value 1, table: input, address: 178, type: u16, poll: slow, note: Raw value 0…65535; the document gives no scaling.}
  - {key: x.sensor_input2, label: Sensor input value 2, table: input, address: 179, type: u16, poll: slow, note: Raw value 0…65535; the document gives no scaling.}
  - {key: x.sensor_input3, label: Sensor input value 3, table: input, address: 180, type: u16, poll: slow, note: Raw value 0…65535; the document gives no scaling.}
  - {key: x.sensor_input4, label: Sensor input value 4, table: input, address: 181, type: u16, poll: slow, note: Raw value 0…65535; the document gives no scaling.}
  - {key: x.o2_sensor_input, label: O2 sensor input value, table: input, address: 182, type: u16, poll: slow, note: Raw value 0…65535; the document gives no scaling.}
  - {key: x.temperature_sensor_input, label: Temperature sensor input value, table: input, address: 183, type: u16, poll: slow, note: Raw value 0…65535; the document gives no scaling.}

  # Fixed settings: ranges per channel (function 04)
  - {key: x.ch1_range_count, label: CH1 range numbers, table: input, address: 1000, type: u16, poll: slow, optional: true, note: '0 = range 1 only, 1 = up to range 2, 2 = up to range 3.'}
  - {key: x.ch2_range_count, label: CH2 range numbers, table: input, address: 1001, type: u16, poll: slow, optional: true, note: '0 = range 1 only, 1 = up to range 2, 2 = up to range 3.'}
  - {key: x.ch3_range_count, label: CH3 range numbers, table: input, address: 1002, type: u16, poll: slow, optional: true, note: '0 = range 1 only, 1 = up to range 2, 2 = up to range 3.'}
  - {key: x.ch4_range_count, label: CH4 range numbers, table: input, address: 1003, type: u16, poll: slow, optional: true, note: '0 = range 1 only, 1 = up to range 2, 2 = up to range 3.'}
  - {key: x.ch5_range_count, label: CH5 range numbers, table: input, address: 1004, type: u16, poll: slow, optional: true, note: '0 = range 1 only, 1 = up to range 2, 2 = up to range 3.'}
  - {key: x.ch1_range1_value, label: CH1 range 1 value, table: input, address: 1020, type: u16, scale_exponent_from: {table: input, address: 1035, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03ED (same table as x.ch1_unit).}
  - {key: x.ch1_range2_value, label: CH1 range 2 value, table: input, address: 1021, type: u16, scale_exponent_from: {table: input, address: 1036, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03EE (same table as x.ch1_unit).}
  - {key: x.ch1_range3_value, label: CH1 range 3 value, table: input, address: 1022, type: u16, scale_exponent_from: {table: input, address: 1037, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03EF (same table as x.ch1_unit).}
  - {key: x.ch2_range1_value, label: CH2 range 1 value, table: input, address: 1023, type: u16, scale_exponent_from: {table: input, address: 1038, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F0 (same table as x.ch1_unit).}
  - {key: x.ch2_range2_value, label: CH2 range 2 value, table: input, address: 1024, type: u16, scale_exponent_from: {table: input, address: 1039, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F1 (same table as x.ch1_unit).}
  - {key: x.ch2_range3_value, label: CH2 range 3 value, table: input, address: 1025, type: u16, scale_exponent_from: {table: input, address: 1040, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F2 (same table as x.ch1_unit).}
  - {key: x.ch3_range1_value, label: CH3 range 1 value, table: input, address: 1026, type: u16, scale_exponent_from: {table: input, address: 1041, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F3 (same table as x.ch1_unit).}
  - {key: x.ch3_range2_value, label: CH3 range 2 value, table: input, address: 1027, type: u16, scale_exponent_from: {table: input, address: 1042, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F4 (same table as x.ch1_unit).}
  - {key: x.ch3_range3_value, label: CH3 range 3 value, table: input, address: 1028, type: u16, scale_exponent_from: {table: input, address: 1043, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F5 (same table as x.ch1_unit).}
  - {key: x.ch4_range1_value, label: CH4 range 1 value, table: input, address: 1029, type: u16, scale_exponent_from: {table: input, address: 1044, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F6 (same table as x.ch1_unit).}
  - {key: x.ch4_range2_value, label: CH4 range 2 value, table: input, address: 1030, type: u16, scale_exponent_from: {table: input, address: 1045, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F7 (same table as x.ch1_unit).}
  - {key: x.ch4_range3_value, label: CH4 range 3 value, table: input, address: 1031, type: u16, scale_exponent_from: {table: input, address: 1046, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F8 (same table as x.ch1_unit).}
  - {key: x.ch5_range1_value, label: CH5 range 1 value, table: input, address: 1032, type: u16, scale_exponent_from: {table: input, address: 1047, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03F9 (same table as x.ch1_unit).}
  - {key: x.ch5_range2_value, label: CH5 range 2 value, table: input, address: 1033, type: u16, scale_exponent_from: {table: input, address: 1048, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03FA (same table as x.ch1_unit).}
  - {key: x.ch5_range3_value, label: CH5 range 3 value, table: input, address: 1034, type: u16, scale_exponent_from: {table: input, address: 1049, type: u16, negate: true}, poll: slow, optional: true, note: Unit in register 0x03FB (same table as x.ch1_unit).}

  # Settings (function 03; writable with 06 / 16)
  - {key: x.ch1_range_setting, label: CH1 range switching setting, table: holding, address: 45, type: u16, enum: range3, writable: true, poll: slow, optional: true}
  - {key: x.ch2_range_setting, label: CH2 range switching setting, table: holding, address: 46, type: u16, enum: range3, writable: true, poll: slow, optional: true}
  - {key: x.ch3_range_setting, label: CH3 range switching setting, table: holding, address: 47, type: u16, enum: range3, writable: true, poll: slow, optional: true}
  - {key: x.ch4_range_setting, label: CH4 range switching setting, table: holding, address: 48, type: u16, enum: range3, writable: true, poll: slow, optional: true}
  - {key: x.ch5_range_setting, label: CH5 range switching setting, table: holding, address: 49, type: u16, enum: range3, writable: true, poll: slow, optional: true}
  - {key: x.auto_zero_cal, label: Auto zero calibration switch, table: holding, address: 42, type: u16, enum: off_on, writable: true, poll: slow, models: [zsvf]}
  - {key: x.auto_zero_cal_cycle, label: Auto zero calibration cycle, table: holding, address: 43, type: u16, unit: h, writable: true, min: 1, max: 12, poll: slow, models: [zsvf]}
  - {key: x.key_lock, label: Key lock switch, table: holding, address: 56, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.output_hold, label: Output hold switch, table: holding, address: 57, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.o2_reference, label: Oxygen conversion reference value, table: holding, address: 66, type: u16, unit: '%', writable: true, min: 0, max: 19, poll: slow}
  - {key: x.station_no, label: Station No., table: holding, address: 69, type: u16, writable: true, min: 1, max: 31, poll: slow}

  # Commands (write only, function 06)
  - {key: x.error_cancel, label: Error cancel, table: holding, address: 2003, type: u16, writable: true, write_only: true, poll: slow, note: Write 1 to cancel the error.}
  - {key: x.zero_calibration, label: Zero calibration, table: holding, address: 2004, type: u16, writable: true, write_only: true, poll: slow, note: Write 1 to start a zero calibration.}

enums:
  conc_unit: {'0': vol%, '1': ppm, '2': mg/m3, '3': g/m3}
  no_yes: {'0': 'no', '1': 'yes'}
  off_on: {'0': 'off', '1': 'on'}
  range3: {'0': Range 1, '1': Range 2, '2': Range 3}

problems:
  - {when: {key: x.instrument_error, equals: 1}, kind: fault, text: Instrument error}
  - {when: {key: x.calibration_error, equals: 1}, kind: warning, text: Calibration error}

notes:
- Register numbers in the document are 3xxxx (function 04) and 4xxxx (function 03 / 06 / 16) references; the addresses here
  are the relative addresses the document gives next to them (reference minus 30001 / 40001).
- The interface is RS-232 with fixed 9600 bit/s 8N1, RTU; through an RS-232/RS-485 converter up to 31 analyzers share a line.
  Station No. 1 at delivery, 0 switches communication off. At most 64 registers per request. Port 502 is for a Modbus TCP
  gateway in front of it.
- Concentrations are integers (−9999…9999) without a decimal point; the decimal point position (0…3) and unit follow in the
  next two registers. Over-range values are still sent as measured.
- 'ZSVF and ZSVS can''t be told apart over Modbus: choose the model. Points marked zsvf exist only on the ZSVF. The document
  gives no register that identifies the analyzer, so there is no identify.'
- Channels 6…8 have no range, calibration or error registers; which components a channel carries depends on the analyzer's
  configuration (an unused channel is optional).
- The meaning of the error numbers (Error code No. 1…8) is in the analyzer's instruction manual, not in this document; each
  of those registers is 1 while that error is present.
- 'Left out: the error log (0x0041…0x008E, the previous 13 errors with month, day, hour, minute and channel), the date / time,
  display, average-time, response-time, password and calibration-concentration settings, the remaining key / drain / span
  calibration commands and the concentration-calculation constants X1…X8 (0x041A…0x0441).'
