# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: hekatron-b9-x2
manufacturer: Hekatron
name: Fire alarm system B9-X2 (Integral IP XL)
kind: other

sources:
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.firealarmsystem.hekatron/src/io/openems/edge/firealarmsystem/hekatron/HekatronB9X2Impl.java

connection:
  default_port: 502
  default_unit: 1

defaults:
  verified: false
  sources:
  - openems

models:
  - {id: industrial_xl_v1, name: Industrial XL V1}
  - {id: industrial_xl_v2, name: Industrial XL V2}

points:
  - {key: x.holding_0_bits, label: Status and alarm bits (register 0), table: holding, address: 0, type: u16, flags: holding_0_bits, models: [industrial_xl_v2]}
  - {key: x.holding_1_bits, label: Status and alarm bits (register 1), table: holding, address: 1, type: u16, flags: holding_1_bits, models: [industrial_xl_v1]}
  - {key: x.holding_1_bits_industrial_xl_v2, label: Status and alarm bits (register 1), table: holding, address: 1, type: u16, flags: holding_1_bits_industrial_xl_v2, models: [industrial_xl_v2]}
  - {key: x.holding_2_bits, label: Status and alarm bits (register 2), table: holding, address: 2, type: u16, flags: holding_2_bits, models: [industrial_xl_v1]}
  - {key: x.holding_3_bits, label: Status and alarm bits (register 3), table: holding, address: 3, type: u16, flags: holding_3_bits, models: [industrial_xl_v1]}
  - {key: x.holding_4_bits, label: Status and alarm bits (register 4), table: holding, address: 4, type: u16, flags: holding_4_bits, models: [industrial_xl_v1]}
  - {key: x.holding_4_bits_industrial_xl_v2, label: Status and alarm bits (register 4), table: holding, address: 4, type: u16, flags: holding_4_bits_industrial_xl_v2, models: [industrial_xl_v2]}
  - {key: x.holding_5_bits, label: Status and alarm bits (register 5), table: holding, address: 5, type: u16, flags: holding_5_bits, models: [industrial_xl_v1]}
  - {key: x.holding_5_bits_industrial_xl_v2, label: Status and alarm bits (register 5), table: holding, address: 5, type: u16, flags: holding_5_bits_industrial_xl_v2, models: [industrial_xl_v2]}
  - {key: x.holding_6_bits, label: Status and alarm bits (register 6), table: holding, address: 6, type: u16, flags: holding_6_bits, models: [industrial_xl_v2]}
  - {key: x.holding_11_bits, label: Status and alarm bits (register 11), table: holding, address: 11, type: u16, flags: holding_11_bits, models: [industrial_xl_v2]}
  - {key: x.holding_12_bits, label: Status and alarm bits (register 12), table: holding, address: 12, type: u16, flags: holding_12_bits, models: [industrial_xl_v2]}
  - {key: x.holding_13_bits, label: Status and alarm bits (register 13), table: holding, address: 13, type: u16, flags: holding_13_bits, models: [industrial_xl_v2]}
  - {key: x.holding_14_bits, label: Status and alarm bits (register 14), table: holding, address: 14, type: u16, flags: holding_14_bits, models: [industrial_xl_v2]}
  - {key: x.holding_15_bits, label: Status and alarm bits (register 15), table: holding, address: 15, type: u16, flags: holding_15_bits, models: [industrial_xl_v1]}
  - {key: x.holding_15_bits_industrial_xl_v2, label: Status and alarm bits (register 15), table: holding, address: 15, type: u16, flags: holding_15_bits_industrial_xl_v2, models: [industrial_xl_v2]}
  - {key: x.holding_16_bits, label: Status and alarm bits (register 16), table: holding, address: 16, type: u16, flags: holding_16_bits, models: [industrial_xl_v1]}
  - {key: x.holding_16_bits_industrial_xl_v2, label: Status and alarm bits (register 16), table: holding, address: 16, type: u16, flags: holding_16_bits_industrial_xl_v2, models: [industrial_xl_v2]}
  - {key: x.holding_17_bits, label: Status and alarm bits (register 17), table: holding, address: 17, type: u16, flags: holding_17_bits, models: [industrial_xl_v2]}
  - {key: x.holding_18_bits, label: Status and alarm bits (register 18), table: holding, address: 18, type: u16, flags: holding_18_bits, models: [industrial_xl_v1]}
  - {key: x.holding_18_bits_industrial_xl_v2, label: Status and alarm bits (register 18), table: holding, address: 18, type: u16, flags: holding_18_bits_industrial_xl_v2, models: [industrial_xl_v2]}
  - {key: x.holding_26_bits, label: Status and alarm bits (register 26), table: holding, address: 26, type: u16, flags: holding_26_bits, models: [industrial_xl_v2]}

flags:
  holding_1_bits: {'2': Optical Signal Transmitter Shutdown, '3': Optical Signal Transmitter Active}
  holding_2_bits: {'2': Acoustic Signal Transmitter Shutdown, '3': Acoustic Signal Transmitter Active}
  holding_3_bits: {'2': 'Customer Interface: Alarm Signal Deactivated', '3': 'Customer Interface: Alarm Signal'}
  holding_4_bits: {'2': Malfunction Signal Deactivated, '3': Malfunction}
  holding_5_bits: {'0': Manual Trigger Alarm, '2': Shutdown Battery System Shutdown, '3': Shutdown Battery System}
  holding_15_bits: {'0': Automatic Detector 1 Alarm, '1': Automatic Detector 1 Malfunction, '2': Automatic Detector 1 Shutdown, '9': Automatic Detector 1 Alarm}
  holding_16_bits: {'0': Automatic Detector 2 Alarm, '1': Automatic Detector 2 Malfunction, '2': Automatic Detector 2 Shutdown, '9': Automatic Detector 2 Alarm}
  holding_18_bits: {'0': CO value increased (>50 ppm), '1': CO detector malfunction, '2': CO detector switched off}
  holding_0_bits: {'0': Automatic Detector 1 Alarm, '1': Automatic Detector 1 Malfunction, '2': Automatic Detector 1 Shutdown, '9': Automatic Detector 1 Alarm}
  holding_1_bits_industrial_xl_v2: {'0': Automatic Detector 2 Alarm, '1': Automatic Detector 2 Malfunction, '2': Automatic Detector 2 Shutdown, '9': Automatic Detector 2 Alarm}
  holding_4_bits_industrial_xl_v2: {'0': CO value increased (>50 ppm), '1': CO detector malfunction, '2': CO detector switched off}
  holding_5_bits_industrial_xl_v2: {'0': Manual Trigger Alarm, '2': Manual Trigger Alarm Deactivated}
  holding_6_bits: {'4': Extinguishing system switched off via system isolator}
  holding_11_bits: {'2': Optical Signal Transmitter Shutdown, '3': Optical Signal Transmitter Active}
  holding_12_bits: {'2': Acoustic Signal Transmitter Shutdown, '3': Acoustic Signal Transmitter Active}
  holding_13_bits: {'2': 'Customer Interface: Pre-Alarm Message Disabled', '3': 'Customer Interface: Pre-Alarm Signal'}
  holding_14_bits: {'2': 'Customer Interface: Main Alarm Signal Disabled', '3': 'Customer Interface: Main Alarm Signal'}
  holding_15_bits_industrial_xl_v2: {'2': 'Customer Interface: Extinguishing System Signal Deactivated', '3': 'Customer Interface: Extinguishing System Activated'}
  holding_16_bits_industrial_xl_v2: {'2': Malfunction Signal Deactivated, '3': Malfunction}
  holding_17_bits: {'2': 'Customer Interface: Extinguishing System Block Signal Deactivated', '3': 'Customer Interface: Extinguishing System Blocked Signal Activated'}
  holding_18_bits_industrial_xl_v2: {'2': Shutdown Battery System Shutdown, '3': Shutdown Battery System}
  holding_26_bits: {'9': EXTINGUISHING ACTIVATED}

problems:
  - {when: {key: x.holding_0_bits, bit: 0}, kind: fault, text: Automatic Detector 1 Alarm}
  - {when: {key: x.holding_0_bits, bit: 2}, kind: warning, text: Automatic Detector 1 Shutdown}
  - {when: {key: x.holding_0_bits, bit: 9}, kind: fault, text: Automatic Detector 1 Alarm}
  - {when: {key: x.holding_1_bits, bit: 2}, kind: warning, text: Optical Signal Transmitter Shutdown}
  - {when: {key: x.holding_1_bits_industrial_xl_v2, bit: 0}, kind: fault, text: Automatic Detector 2 Alarm}
  - {when: {key: x.holding_1_bits_industrial_xl_v2, bit: 2}, kind: warning, text: Automatic Detector 2 Shutdown}
  - {when: {key: x.holding_1_bits_industrial_xl_v2, bit: 9}, kind: fault, text: Automatic Detector 2 Alarm}
  - {when: {key: x.holding_2_bits, bit: 2}, kind: warning, text: Acoustic Signal Transmitter Shutdown}
  - {when: {key: x.holding_3_bits, bit: 2}, kind: warning, text: 'Customer Interface: Alarm Signal Deactivated'}
  - {when: {key: x.holding_4_bits, bit: 2}, kind: warning, text: Malfunction Signal Deactivated}
  - {when: {key: x.holding_4_bits, bit: 3}, kind: warning, text: Malfunction}
  - {when: {key: x.holding_4_bits_industrial_xl_v2, bit: 0}, kind: warning, text: CO value increased (>50 ppm)}
  - {when: {key: x.holding_4_bits_industrial_xl_v2, bit: 2}, kind: warning, text: CO detector switched off}
  - {when: {key: x.holding_5_bits, bit: 0}, kind: fault, text: Manual Trigger Alarm}
  - {when: {key: x.holding_5_bits, bit: 2}, kind: warning, text: Shutdown Battery System Shutdown}
  - {when: {key: x.holding_5_bits_industrial_xl_v2, bit: 0}, kind: fault, text: Manual Trigger Alarm}
  - {when: {key: x.holding_5_bits_industrial_xl_v2, bit: 2}, kind: warning, text: Manual Trigger Alarm Deactivated}
  - {when: {key: x.holding_6_bits, bit: 4}, kind: warning, text: Extinguishing system switched off via system isolator}
  - {when: {key: x.holding_11_bits, bit: 2}, kind: warning, text: Optical Signal Transmitter Shutdown}
  - {when: {key: x.holding_12_bits, bit: 2}, kind: warning, text: Acoustic Signal Transmitter Shutdown}
  - {when: {key: x.holding_13_bits, bit: 2}, kind: warning, text: 'Customer Interface: Pre-Alarm Message Disabled'}
  - {when: {key: x.holding_14_bits, bit: 2}, kind: warning, text: 'Customer Interface: Main Alarm Signal Disabled'}
  - {when: {key: x.holding_15_bits, bit: 0}, kind: fault, text: Automatic Detector 1 Alarm}
  - {when: {key: x.holding_15_bits, bit: 2}, kind: warning, text: Automatic Detector 1 Shutdown}
  - {when: {key: x.holding_15_bits, bit: 9}, kind: fault, text: Automatic Detector 1 Alarm}
  - {when: {key: x.holding_15_bits_industrial_xl_v2, bit: 2}, kind: warning, text: 'Customer Interface: Extinguishing System Signal Deactivated'}
  - {when: {key: x.holding_16_bits, bit: 0}, kind: fault, text: Automatic Detector 2 Alarm}
  - {when: {key: x.holding_16_bits, bit: 2}, kind: warning, text: Automatic Detector 2 Shutdown}
  - {when: {key: x.holding_16_bits, bit: 9}, kind: fault, text: Automatic Detector 2 Alarm}
  - {when: {key: x.holding_16_bits_industrial_xl_v2, bit: 2}, kind: warning, text: Malfunction Signal Deactivated}
  - {when: {key: x.holding_16_bits_industrial_xl_v2, bit: 3}, kind: warning, text: Malfunction}
  - {when: {key: x.holding_17_bits, bit: 2}, kind: warning, text: 'Customer Interface: Extinguishing System Block Signal Deactivated'}
  - {when: {key: x.holding_18_bits, bit: 0}, kind: warning, text: CO value increased (>50 ppm)}
  - {when: {key: x.holding_18_bits, bit: 2}, kind: warning, text: CO detector switched off}
  - {when: {key: x.holding_18_bits_industrial_xl_v2, bit: 2}, kind: warning, text: Shutdown Battery System Shutdown}
  - {when: {key: x.holding_26_bits, bit: 9}, kind: fault, text: EXTINGUISHING ACTIVATED}

notes:
- Taken from open-source projects (see sources); not checked against manufacturer documents.
