# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Janitza RCM 202-AB Modbus address lists (doc. no. 2.002.183.1.c, 04/2025, and 2.002.183.1.b, 05/2023).

modbusspec: 0
id: janitza-rcm202ab
manufacturer: Janitza
name: RCM 202-AB residual current monitor
kind: other
sources:
- title: Janitza RCM 202-AB (from firmware V1.5.0), Modbus address list, doc. no. 2.002.183.1.c
  version: 04/2025
  url: https://assets.janitza.com/ce18jq9ih0x6/1ymbn3SRNlH1Mybpc57aob/e810c632c242b721ad504c2d416d44a6/janitza-mal-rcm202ab-en.pdf
  sha256: 5d9c0bf04bee933c15ba6c50621ffceb986aedb65f2fa5e1a4f3e153475c1f50
  number: 2.002.183.1.c
  language: en
- title: Janitza RCM 202-AB (from firmware V1.3.0), Modbus address list, doc. no. 2.002.183.1.b
  version: 05/2023
  url: https://assets.janitza.com/ce18jq9ih0x6/0c924921d3eb12c7ec4045/2e40a47c36fb5803a0f86b8ca228b42b/janitza-mal-rcm202ab_fw130-en.pdf
  sha256: d5ee7c0dfcf30d9d81dbf7bde6ae3af38aa95cbed662ee740517abb15ed5cd10
  number: 2.002.183.1.b
  language: en
connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    format: 8N1
  limits:
    max_registers: 125
encoding:
  byte_order: big
  word_order: big
defaults:
  verified: false
identify:
  serial:
    table: holding
    address: 911
    type: u32
  checks:
  - table: holding
    address: 915
    type: u16
    equals: 51
  - table: holding
    address: 3800
    type: u16
    range:
    - 1
    - 247
  - table: holding
    address: 3801
    type: u32
    in:
    - 9600
    - 19200
    - 38400
    - 57600
    - 115200

points:
  # Device
  - {key: x.reset_device, label: Reset device, table: holding, address: 700, type: s16, note: Restarts the device., writable: true, write_only: true, min: 4951, max: 4951}
  - {key: x.time_of_day, label: Time of day, table: holding, address: 701, type: u32, poll: slow, note: Listed as UTC; the epoch isn't given.}

  # Firmware error codes
  - {key: x.device_faults, label: Device faults, table: holding, address: 703, type: s16}
  - {key: x.errors_flash, label: Errors spi-flash, table: holding, address: 704, type: s16}
  - {key: x.errors_parameters, label: Errors parameters, table: holding, address: 705, type: s16}
  - {key: x.errors_mutex, label: Errors mutex, table: holding, address: 706, type: s16}

  # Identity
  - {key: serial, label: Serial number, table: holding, address: 911, type: u32, poll: slow}
  - {key: x.firmware_major, label: Firmware version, table: holding, address: 913, type: s16, bits: [8, 15], poll: slow}
  - {key: x.firmware_minor, label: Firmware version, table: holding, address: 913, type: s16, bits: [0, 7], poll: slow}
  - {key: x.hardware_version, label: Hardware version, table: holding, address: 914, type: u16, poll: slow}
  - {key: x.device_type, label: Device type, table: holding, address: 915, type: u16, enum: device_type, poll: slow}

  # Measured values
  - {key: x.i1_current, label: 'Current[0]', table: holding, address: 1012, type: f32, unit: A}
  - {key: x.i2_current, label: 'Current[1]', table: holding, address: 1014, type: f32, unit: A}
  - {key: x.i1_ac2k, label: 'CurrentAC2k[0]', table: holding, address: 1016, type: f32, unit: A}
  - {key: x.i2_ac2k, label: 'CurrentAC2k[1]', table: holding, address: 1018, type: f32, unit: A}
  - {key: x.i1_ac20k, label: 'CurrentAC20k[0]', table: holding, address: 1020, type: f32, unit: A}
  - {key: x.i2_ac20k, label: 'CurrentAC20k[1]', table: holding, address: 1022, type: f32, unit: A}
  - {key: x.i1_dc, label: 'CurrentDC[0]', table: holding, address: 1024, type: f32, unit: A}
  - {key: x.i2_dc, label: 'CurrentDC[1]', table: holding, address: 1026, type: f32, unit: A}
  - {key: x.i1_ac50, label: 'CurrentAC50[0]', table: holding, address: 1028, type: f32, unit: A}
  - {key: x.i2_ac50, label: 'CurrentAC50[1]', table: holding, address: 1030, type: f32, unit: A}
  - {key: x.i1_2k, label: 'Current2k[0]', table: holding, address: 1032, type: f32, unit: A}
  - {key: x.i2_2k, label: 'Current2k[1]', table: holding, address: 1034, type: f32, unit: A}
  - {key: x.i1_crest_factor, label: 'Crest factor[0]', table: holding, address: 1100, type: f32}
  - {key: x.i2_crest_factor, label: 'Crest factor[1]', table: holding, address: 1102, type: f32}
  - {key: x.i1_thd, label: 'Total harmonic distortion[0]', table: holding, address: 1104, type: f32, unit: A, note: Listed in A; both editions.}
  - {key: x.i2_thd, label: 'Total harmonic distortion[1]', table: holding, address: 1106, type: f32, unit: A, note: Listed in A; both editions.}

  # Extreme value memory (time stamps left out)
  - {key: x.i1_min_current, label: 'Minimum current[0]', table: holding, address: 2000, type: f32, unit: A, poll: slow}
  - {key: x.i2_min_current, label: 'Minimum current[1]', table: holding, address: 2002, type: f32, unit: A, poll: slow}
  - {key: x.i1_min_ac2k, label: 'Minimum currentAC2k[0]', table: holding, address: 2004, type: f32, unit: A, poll: slow}
  - {key: x.i2_min_ac2k, label: 'Minimum currentAC2k[1]', table: holding, address: 2006, type: f32, unit: A, poll: slow}
  - {key: x.i1_min_ac20k, label: 'Minimum currentAC20k[0]', table: holding, address: 2008, type: f32, unit: A, poll: slow}
  - {key: x.i2_min_ac20k, label: 'Minimum currentAC20k[1]', table: holding, address: 2010, type: f32, unit: A, poll: slow}
  - {key: x.i1_min_dc, label: 'Minimum currentDC[0]', table: holding, address: 2012, type: f32, unit: A, poll: slow}
  - {key: x.i2_min_dc, label: 'Minimum currentDC[1]', table: holding, address: 2014, type: f32, unit: A, poll: slow}
  - {key: x.i1_min_ac50, label: 'Minimum currentAC50[0]', table: holding, address: 2016, type: f32, unit: A, poll: slow}
  - {key: x.i2_min_ac50, label: 'Minimum currentAC50[1]', table: holding, address: 2018, type: f32, unit: A, poll: slow}
  - {key: x.i1_min_2k, label: 'Minimum current2k[0]', table: holding, address: 2020, type: f32, unit: A, poll: slow}
  - {key: x.i2_min_2k, label: 'Minimum current2k[1]', table: holding, address: 2022, type: f32, unit: A, poll: slow}
  - {key: x.i1_max_current, label: 'Maximum current[0]', table: holding, address: 2040, type: f32, unit: A, poll: slow}
  - {key: x.i2_max_current, label: 'Maximum current[1]', table: holding, address: 2042, type: f32, unit: A, poll: slow}
  - {key: x.i1_max_ac2k, label: 'Maximum currentAC2k[0]', table: holding, address: 2044, type: f32, unit: A, poll: slow}
  - {key: x.i2_max_ac2k, label: 'Maximum currentAC2k[1]', table: holding, address: 2046, type: f32, unit: A, poll: slow}
  - {key: x.i1_max_ac20k, label: 'Maximum currentAC20k[0]', table: holding, address: 2048, type: f32, unit: A, poll: slow}
  - {key: x.i2_max_ac20k, label: 'Maximum currentAC20k[1]', table: holding, address: 2050, type: f32, unit: A, poll: slow}
  - {key: x.i1_max_dc, label: 'Maximum currentDC[0]', table: holding, address: 2052, type: f32, unit: A, poll: slow}
  - {key: x.i2_max_dc, label: 'Maximum currentDC[1]', table: holding, address: 2054, type: f32, unit: A, poll: slow}
  - {key: x.i1_max_ac50, label: 'Maximum currentAC50[0]', table: holding, address: 2056, type: f32, unit: A, poll: slow}
  - {key: x.i2_max_ac50, label: 'Maximum currentAC50[1]', table: holding, address: 2058, type: f32, unit: A, poll: slow}
  - {key: x.i1_max_2k, label: 'Maximum current2k[0]', table: holding, address: 2060, type: f32, unit: A, poll: slow}
  - {key: x.i2_max_2k, label: 'Maximum current2k[1]', table: holding, address: 2062, type: f32, unit: A, poll: slow}
  - {key: x.i1_reset_extremes, label: 'Reset minimum and maximum current[0]', table: holding, address: 2160, type: s16, writable: true, write_only: true, min: 4951, max: 4951}
  - {key: x.i2_reset_extremes, label: 'Reset minimum and maximum current[1]', table: holding, address: 2161, type: s16, writable: true, write_only: true, min: 4951, max: 4951}

  # Limit value monitoring status
  - {key: x.i1_warnings, label: 'Flags current warnings[0]', table: holding, address: 2180, type: s16, flags: current_channels, note: 'Current2k: the table says bit 4 twice; bit 5 taken from the digital output tables.'}
  - {key: x.i2_warnings, label: 'Flags current warnings[1]', table: holding, address: 2181, type: s16, flags: current_channels}
  - {key: x.i1_faults, label: 'Flags current faults[0]', table: holding, address: 2182, type: s16, flags: current_channels}
  - {key: x.i2_faults, label: 'Flags current faults[1]', table: holding, address: 2183, type: s16, flags: current_channels}
  - {key: x.overdrive_faults, label: Flags overdrive faults, table: holding, address: 2184, type: s16, flags: channels}
  - {key: x.transformer_faults, label: Flags current transformer faults, table: holding, address: 2185, type: s16, flags: channels, note: Bit meaning taken from the row above; not given for this row.}
  - {key: x.amplifier_faults, label: Flags amplifier faults, table: holding, address: 2186, type: s16, flags: channels, note: Bit meaning taken from the row above; not given for this row.}
  - {key: x.reset_limit_messages, label: Reset limit messages, table: holding, address: 2187, type: s16, writable: true, write_only: true, min: 4951, max: 4951}

  # Settings of the measuring and monitoring functions. No row is marked writable (see notes).
  - {key: x.save_settings, label: Save settings, table: holding, address: 3000, type: s16, note: Stores the settings in non-volatile memory., writable: true, write_only: true, min: 4951, max: 4951}
  - {key: x.reset_settings, label: Reset settings, table: holding, address: 3001, type: s16, note: Returns the settings to the delivery condition., writable: true, write_only: true, min: 4951, max: 4951}
  - {key: x.i1_transformer, label: 'Current transformer[0]', table: holding, address: 3022, type: s16, enum: transformer, poll: slow}
  - {key: x.i2_transformer, label: 'Current transformer[1]', table: holding, address: 3023, type: s16, enum: transformer, poll: slow}
  - {key: x.i1_trigger_delay, label: 'Trigger delay[0]', table: holding, address: 3100, type: s16, scale: 10, unit: ms, poll: slow, note: 'Listed unit 10 ms, range in ms: read as 10 ms per count.'}
  - {key: x.i2_trigger_delay, label: 'Trigger delay[1]', table: holding, address: 3101, type: s16, scale: 10, unit: ms, poll: slow, note: 'Listed unit 10 ms, range in ms: read as 10 ms per count.'}
  - {key: x.i1_current_warning_level, label: 'Current warning level[0]', table: holding, address: 3120, type: f32, unit: A, poll: slow}
  - {key: x.i2_current_warning_level, label: 'Current warning level[1]', table: holding, address: 3122, type: f32, unit: A, poll: slow}
  - {key: x.i1_ac2k_warning_level, label: 'CurrentAC2k warning level[0]', table: holding, address: 3124, type: f32, unit: A, poll: slow}
  - {key: x.i2_ac2k_warning_level, label: 'CurrentAC2k warning level[1]', table: holding, address: 3126, type: f32, unit: A, poll: slow}
  - {key: x.i1_ac20k_warning_level, label: 'CurrentAC20k warning level[0]', table: holding, address: 3128, type: f32, unit: A, poll: slow}
  - {key: x.i2_ac20k_warning_level, label: 'CurrentAC20k warning level[1]', table: holding, address: 3130, type: f32, unit: A, poll: slow}
  - {key: x.i1_dc_warning_level, label: 'CurrentDC warning level[0]', table: holding, address: 3132, type: f32, unit: A, poll: slow}
  - {key: x.i2_dc_warning_level, label: 'CurrentDC warning level[1]', table: holding, address: 3134, type: f32, unit: A, poll: slow}
  - {key: x.i1_ac50_warning_level, label: 'CurrentAC50 warning level[0]', table: holding, address: 3136, type: f32, unit: A, poll: slow}
  - {key: x.i2_ac50_warning_level, label: 'CurrentAC50 warning level[1]', table: holding, address: 3138, type: f32, unit: A, poll: slow}
  - {key: x.i1_current_fault_level, label: 'Current fault level[0]', table: holding, address: 3140, type: f32, unit: A, poll: slow}
  - {key: x.i2_current_fault_level, label: 'Current fault level[1]', table: holding, address: 3142, type: f32, unit: A, poll: slow}
  - {key: x.i1_ac2k_fault_level, label: 'CurrentAC2k fault level[0]', table: holding, address: 3144, type: f32, unit: A, poll: slow}
  - {key: x.i2_ac2k_fault_level, label: 'CurrentAC2k fault level[1]', table: holding, address: 3146, type: f32, unit: A, poll: slow}
  - {key: x.i1_ac20k_fault_level, label: 'CurrentAC20k fault level[0]', table: holding, address: 3148, type: f32, unit: A, poll: slow}
  - {key: x.i2_ac20k_fault_level, label: 'CurrentAC20k fault level[1]', table: holding, address: 3150, type: f32, unit: A, poll: slow}
  - {key: x.i1_dc_fault_level, label: 'CurrentDC fault level[0]', table: holding, address: 3152, type: f32, unit: A, poll: slow}
  - {key: x.i2_dc_fault_level, label: 'CurrentDC fault level[1]', table: holding, address: 3154, type: f32, unit: A, poll: slow}
  - {key: x.i1_ac50_fault_level, label: 'CurrentAC50 fault level[0]', table: holding, address: 3156, type: f32, unit: A, poll: slow}
  - {key: x.i2_ac50_fault_level, label: 'CurrentAC50 fault level[1]', table: holding, address: 3158, type: f32, unit: A, poll: slow}
  - {key: x.i1_2k_warning_level, label: 'Current2k warning level[0]', table: holding, address: 3160, type: f32, unit: A, poll: slow}
  - {key: x.i2_2k_warning_level, label: 'Current2k warning level[1]', table: holding, address: 3162, type: f32, unit: A, poll: slow}
  - {key: x.i1_2k_fault_level, label: 'Current2k fault level[0]', table: holding, address: 3164, type: f32, unit: A, poll: slow}
  - {key: x.i2_2k_fault_level, label: 'Current2k fault level[1]', table: holding, address: 3166, type: f32, unit: A, poll: slow}
  - {key: x.i1_hysteresis, label: 'Hysteresis[0]', table: holding, address: 3200, type: f32, unit: A, poll: slow}
  - {key: x.i2_hysteresis, label: 'Hysteresis[1]', table: holding, address: 3202, type: f32, unit: A, poll: slow}
  - {key: x.i1_release_delay, label: 'Release delay[0]', table: holding, address: 3240, type: s16, scale: 10, unit: ms, poll: slow, note: 'Listed unit 10 ms, range in ms: read as 10 ms per count.'}
  - {key: x.i2_release_delay, label: 'Release delay[1]', table: holding, address: 3241, type: s16, scale: 10, unit: ms, poll: slow, note: 'Listed unit 10 ms, range in ms: read as 10 ms per count.'}
  - {key: x.i1_channel_control, label: 'Channel control flags[0]', table: holding, address: 3340, type: u16, flags: channel_control, poll: slow}
  - {key: x.i2_channel_control, label: 'Channel control flags[1]', table: holding, address: 3341, type: u16, flags: channel_control, poll: slow}
  - {key: x.mains_frequency, label: Power frequency, table: holding, address: 3387, type: u16, unit: Hz, poll: slow}
  - {key: x.noise_threshold, label: Eff1Min, table: holding, address: 3388, type: s16, poll: slow}
  - {key: x.last_check, label: Timestamp of last check, table: holding, address: 3700, type: u32, poll: slow}
  - {key: x.check_interval, label: Check interval, table: holding, address: 3702, type: s16, unit: months, poll: slow}

  # Communication settings and outputs
  - {key: x.modbus_address, label: Modbus slave address, table: holding, address: 3800, type: u16, poll: slow}
  - {key: x.modbus_baud, label: Modbus baud rate, table: holding, address: 3801, type: u32, unit: baud, poll: slow}
  - {key: x.do1_faults_ch1, label: 'Digital Output1: current faults and errors of channel 1 to sum', table: holding, address: 3810, type: s16, flags: output_faults, poll: slow}
  - {key: x.do1_faults_ch2, label: 'Digital Output1: current faults and errors of channel 2 to sum', table: holding, address: 3811, type: s16, flags: output_faults, poll: slow}
  - {key: x.do2_faults_ch1, label: 'Digital Output2: current faults and errors of channel 1 to sum', table: holding, address: 3812, type: s16, flags: output_faults, poll: slow}
  - {key: x.do2_faults_ch2, label: 'Digital Output2: current faults and errors of channel 2 to sum', table: holding, address: 3813, type: s16, flags: output_faults, poll: slow}
  - {key: x.do1_warnings_ch1, label: 'Digital Output1: current warnings of channel 1 to sum', table: holding, address: 3814, type: s16, flags: current_channels, poll: slow}
  - {key: x.do1_warnings_ch2, label: 'Digital Output1: current warnings of channel 2 to sum', table: holding, address: 3815, type: s16, flags: current_channels, poll: slow}
  - {key: x.do2_warnings_ch1, label: 'Digital Output2: current warnings of channel 1 to sum', table: holding, address: 3816, type: s16, flags: current_channels, poll: slow}
  - {key: x.do2_warnings_ch2, label: 'Digital Output2: current warnings of channel 2 to sum', table: holding, address: 3817, type: s16, flags: current_channels, poll: slow}
  - {key: x.do1_control, label: 'Digital Output1: External control', table: holding, address: 3818, type: s16, writable: true, min: 0, max: 1, note: 'Switches digital output 1 (1 = on, 0 = off).'}
  - {key: x.do2_control, label: 'Digital Output2: External control', table: holding, address: 3819, type: s16, writable: true, min: 0, max: 1, note: 'Switches digital output 2 (1 = on, 0 = off).'}
  - {key: x.ao1_factor, label: 'Analog Output1: current conversion factor', table: holding, address: 3820, type: s16, poll: slow}
  - {key: x.ao2_factor, label: 'Analog Output2: current conversion factor', table: holding, address: 3821, type: s16, poll: slow}
  - {key: x.do_inverted, label: 'Digital Output1/2: Inverted mode', table: holding, address: 3822, type: s16, flags: do_inverted, poll: slow}
  - {key: x.do1_state, label: 'Digital Output1: State', table: holding, address: 3840, type: s16, enum: on_off}
  - {key: x.do2_state, label: 'Digital Output2: State', table: holding, address: 3841, type: s16, enum: on_off}

enums:
  device_type:
    '51': RCM 202-AB
  transformer:
    '0': DW18
    '1': CT-AC RCM 35N (IME TDGB2)
    '2': CT-AC RCM 80N (IME TDGC2)
    '3': CT-AC RCM 110N (IME TDGD2)
    '4': CT-AC RCM 140N (IME TDGE2)
    '5': CT-AC RCM 210N (IME TDGF2)
    '6': MBS KBU23D
    '7': MBS KBU58D
    '8': MBS KBU812D
    '9': DACT20
    '10': CT-AC RCM A110N
    '11': CT-AC RCM A150N
    '12': CT-AC RCM A310N
    '13': Bender W1-S35
    '14': Bender W3-S105
    '15': Bender W4-S140
    '16': Socomec ΔIC200
    '17': ABB TR4
    '18': DACT35
    '19': DACT60
    '20': DACT120
    '250': Transformer parameters analyzed
    '251': Transformer parameters over GridVis
  on_off:
    '0': 'Off'
    '1': 'On'
flags:
  current_channels:
    '0': Current
    '1': CurrentAC2k
    '2': CurrentAC20k
    '3': CurrentDC
    '4': CurrentAC50
    '5': Current2k
  output_faults:
    '0': Current
    '1': CurrentAC2k
    '2': CurrentAC20k
    '3': CurrentDC
    '4': CurrentAC50
    '5': Current2k
    '6': OverdriveErr
    '7': TrafoErr
    '8': AmplifierErr
  channels:
    '0': Current channel I1
    '1': Current channel I2
  channel_control:
    '0': Channel active
    '1': Transformer connection monitoring on
    '3': Automatic reset of the limit value message off
  do_inverted:
    '0': Digital output 1 inverted
    '1': Digital output 2 inverted
problems:
- when:
    key: x.device_faults
    not: 0
  kind: fault
  text: Device fault (code {value})
- when:
    key: x.errors_flash
    not: 0
  kind: warning
  text: SPI flash errors (code {value})
- when:
    key: x.errors_parameters
    not: 0
  kind: warning
  text: Parameter errors (code {value})
- when:
    key: x.errors_mutex
    not: 0
  kind: warning
  text: Mutex errors (code {value})
- when:
    key: x.i1_warnings
    bit: 0
  kind: warning
  text: 'Channel I1 warning level: Current (bit 0)'
- when:
    key: x.i1_warnings
    bit: 1
  kind: warning
  text: 'Channel I1 warning level: CurrentAC2k (bit 1)'
- when:
    key: x.i1_warnings
    bit: 2
  kind: warning
  text: 'Channel I1 warning level: CurrentAC20k (bit 2)'
- when:
    key: x.i1_warnings
    bit: 3
  kind: warning
  text: 'Channel I1 warning level: CurrentDC (bit 3)'
- when:
    key: x.i1_warnings
    bit: 4
  kind: warning
  text: 'Channel I1 warning level: CurrentAC50 (bit 4)'
- when:
    key: x.i1_warnings
    bit: 5
  kind: warning
  text: 'Channel I1 warning level: Current2k (bit 5)'
- when:
    key: x.i2_warnings
    bit: 0
  kind: warning
  text: 'Channel I2 warning level: Current (bit 0)'
- when:
    key: x.i2_warnings
    bit: 1
  kind: warning
  text: 'Channel I2 warning level: CurrentAC2k (bit 1)'
- when:
    key: x.i2_warnings
    bit: 2
  kind: warning
  text: 'Channel I2 warning level: CurrentAC20k (bit 2)'
- when:
    key: x.i2_warnings
    bit: 3
  kind: warning
  text: 'Channel I2 warning level: CurrentDC (bit 3)'
- when:
    key: x.i2_warnings
    bit: 4
  kind: warning
  text: 'Channel I2 warning level: CurrentAC50 (bit 4)'
- when:
    key: x.i2_warnings
    bit: 5
  kind: warning
  text: 'Channel I2 warning level: Current2k (bit 5)'
- when:
    key: x.i1_faults
    bit: 0
  kind: fault
  text: 'Channel I1 fault level: Current (bit 0)'
- when:
    key: x.i1_faults
    bit: 1
  kind: fault
  text: 'Channel I1 fault level: CurrentAC2k (bit 1)'
- when:
    key: x.i1_faults
    bit: 2
  kind: fault
  text: 'Channel I1 fault level: CurrentAC20k (bit 2)'
- when:
    key: x.i1_faults
    bit: 3
  kind: fault
  text: 'Channel I1 fault level: CurrentDC (bit 3)'
- when:
    key: x.i1_faults
    bit: 4
  kind: fault
  text: 'Channel I1 fault level: CurrentAC50 (bit 4)'
- when:
    key: x.i1_faults
    bit: 5
  kind: fault
  text: 'Channel I1 fault level: Current2k (bit 5)'
- when:
    key: x.i2_faults
    bit: 0
  kind: fault
  text: 'Channel I2 fault level: Current (bit 0)'
- when:
    key: x.i2_faults
    bit: 1
  kind: fault
  text: 'Channel I2 fault level: CurrentAC2k (bit 1)'
- when:
    key: x.i2_faults
    bit: 2
  kind: fault
  text: 'Channel I2 fault level: CurrentAC20k (bit 2)'
- when:
    key: x.i2_faults
    bit: 3
  kind: fault
  text: 'Channel I2 fault level: CurrentDC (bit 3)'
- when:
    key: x.i2_faults
    bit: 4
  kind: fault
  text: 'Channel I2 fault level: CurrentAC50 (bit 4)'
- when:
    key: x.i2_faults
    bit: 5
  kind: fault
  text: 'Channel I2 fault level: Current2k (bit 5)'
- when:
    key: x.overdrive_faults
    bit: 0
  kind: fault
  text: Overdrive, channel I1 (bit 0)
- when:
    key: x.overdrive_faults
    bit: 1
  kind: fault
  text: Overdrive, channel I2 (bit 1)
- when:
    key: x.transformer_faults
    bit: 0
  kind: fault
  text: Current transformer fault, channel I1 (bit 0)
- when:
    key: x.transformer_faults
    bit: 1
  kind: fault
  text: Current transformer fault, channel I2 (bit 1)
- when:
    key: x.amplifier_faults
    bit: 0
  kind: fault
  text: Amplifier fault, channel I1 (bit 0)
- when:
    key: x.amplifier_faults
    bit: 1
  kind: fault
  text: Amplifier fault, channel I2 (bit 1)
notes:
- Function codes 03, 06, 16 and 23 only, so everything is in the holding table. The list doesn't say whether addresses are
  0-based; they are used as listed, as protocol addresses (unverified, like every point here). Big-endian is documented;
  the word order of 32-bit values is assumed to match.
- 'Both editions have the same register map, so there are no models. The V1.5.0 edition only adds transformer types 17–20
  (ABB TR4, DACT35, DACT60, DACT120). Types 13–16 and the read-only values 250 and 251 depend on firmware too, as the enum''s
  source table says: 13 from V1.0.3, 14–15 from V1.3.1, 16 and 250–251 from V1.4.0.'
- 'The list has no read/write column. Only rows whose comment says that writing triggers or controls something are writable
  here: the commands (write 0x1357 = 4951) and the digital output controls. The settings have value ranges and a save command,
  so they are probably writable, but they aren''t marked so and stay read-only in this file. A writer would need 3000 afterwards
  to keep a change.'
- Commands at 700 (restart), 3000 and 3001 change device behaviour; 3818/3819 switch the outputs directly.
- 'Rows of type char occupy one register each, and are read as whole 16-bit registers (unverified). That includes the device
  type at 915, which is the identification: it fails if the value sits in the high byte.'
- 'Flag bits: 2180–2183 share one comment which gives bit 4 twice, for CurrentAC50 and Current2k, in English and German.
  The digital output tables have Current2k at bit 5, used here. 2185 and 2186 have no comment of their own; bit 0 = I1 and
  bit 1 = I2 is carried over from 2184. Warning and fault here mean the channel''s limit levels; which kind each rule gets
  is this file''s judgement. The meaning of the error codes at 703–706 isn''t documented.'
- 'Serial: 9600, 19200, 38400, 57600 or 115200 baud, 8 data bits, no parity, 1 stop bit; no default baud rate or unit id
  is given. The list doesn''t name the interface; RS485 is assumed from these parameters. Unit 1, port 502 and 125 registers
  per request are assumptions.'
- 'Left out: harmonics 1 to 41 per channel (1108–1270), RMS values at 3–20 kHz (1400–1470), time stamps of the extreme values
  (2080–2142), free comment strings (5000–5419), the measured value memory (6000–6027) and firmware update (9900–10029).'
