# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: lae-ac1
manufacturer: LAE
name: AC1-27
kind: other

sources:
- id: modbus-local-gateway
  title: modbus_local_gateway (Home Assistant integration)
  url: https://github.com/timlaing/modbus_local_gateway
  license: MIT
  commit: e770d6c91220d98b8f0be22b103fdb607c3c67f4
  path: custom_components/modbus_local_gateway/device_configs/LAE_AC1-27.yaml

connection:
  default_port: 502
  default_unit: 1

defaults:
  verified: false
  sources:
  - modbus-local-gateway

points:
  - {key: x.t1, label: Air Probe (T1), table: holding, address: 0, type: s16, unit: °C, scale: 0.1}
  - {key: x.status_flag_100_0, label: Alarm, table: holding, address: 100, type: u16, bits: [0, 0]}
  - {key: x.alarm_flag_101_0, label: Probe failure (T1), table: holding, address: 101, type: u16, bits: [0, 0]}
  - {key: x.alarm_flag_101_1, label: High Temperature Alarm, table: holding, address: 101, type: u16, bits: [1, 1]}
  - {key: x.alarm_flag_101_2, label: Low Temperature Alarm, table: holding, address: 101, type: u16, bits: [2, 2]}
  - {key: x.output_flag_102_0, label: OUT1 Status, table: holding, address: 102, type: u16, bits: [0, 0]}
  - {key: x.output_flag_102_1, label: OUT2 Status, table: holding, address: 102, type: u16, bits: [1, 1]}
  - {key: x.scl, label: Reading scale (SCL), table: holding, address: 200, type: u16, enum: scl, writable: true}
  - {key: x.spl, label: Minimum temperature set point (SPL), table: holding, address: 201, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.sph, label: Maximum temperature set point (SPH), table: holding, address: 202, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.sp1, label: Set Point Ch1 (1SP), table: holding, address: 203, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.1hy, label: Change-over hysteresis channel 1 (1HY), table: holding, address: 204, type: u16, unit: °C, scale: 0.1, writable: true}
  - {key: x.1t0, label: Minimum time in OFF channel 1 (1T0), table: holding, address: 205, type: u16, unit: min, writable: true}
  - {key: x.1t1, label: Minimum time in ON channel 1 (1T1), table: holding, address: 206, type: u16, unit: min, writable: true}
  - {key: x.1pb, label: Proportional band channel 1 (1PB), table: holding, address: 207, type: u16, unit: °C, scale: 0.1, writable: true}
  - {key: x.1it, label: Integral action time channel 1 (1IT), table: holding, address: 208, type: u16, unit: s, writable: true}
  - {key: x.1dt, label: Derivative action time channel 1 (1DT), table: holding, address: 209, type: u16, unit: s, writable: true}
  - {key: x.1ar, label: Reset of integral action referred to Pb1 (1AR), table: holding, address: 210, type: u16, unit: '%', writable: true}
  - {key: x.1ct, label: Cycle time channel 1 (1CT), table: holding, address: 211, type: u16, unit: s, writable: true}
  - {key: x.oau, label: Control mode for channel 2 (OAU), table: holding, address: 212, type: u16, enum: oau, writable: true}
  - {key: x.sp2, label: Set Point Ch2 (2SP), table: holding, address: 213, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.2df, label: Differential setpoint referred to 1SP (2DF), table: holding, address: 214, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.2hy, label: Change-over hysteresis channel 2 (2HY), table: holding, address: 215, type: u16, unit: °C, scale: 0.1, writable: true}
  - {key: x.2t0, label: Minimum time in OFF channel 2 (2T0), table: holding, address: 216, type: u16, unit: min, writable: true}
  - {key: x.2t1, label: Minimum time in ON channel 2 (2T1), table: holding, address: 217, type: u16, unit: min, writable: true}
  - {key: x.atm, label: Alarm threshold management (ATM), table: holding, address: 218, type: u16, enum: atm, writable: true}
  - {key: x.ala, label: Low temperature alarm ABS (ALA), table: holding, address: 219, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.aha, label: High temperature alarm ABS (AHA), table: holding, address: 220, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.alr, label: Low temperature alarm differential (ALR), table: holding, address: 221, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.ahr, label: High temperature alarm differential (AHR), table: holding, address: 222, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.atd, label: Temperature alarm delay (ATD), table: holding, address: 223, type: u16, unit: min, writable: true}
  - {key: x.inp, label: Probe type selection (INP), table: holding, address: 224, type: u16, enum: inp, writable: true}
  - {key: x.rlo, label: Probe Low reference (RLO), table: holding, address: 225, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.rhi, label: Probe High reference (RHI), table: holding, address: 226, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.os1, label: Probe 1 offset (OS1), table: holding, address: 227, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.tld, label: Logging temp. delay (TLD), table: holding, address: 228, type: u16, unit: min, writable: true}
  - {key: x.sim, label: Display slowdown (SIM), table: holding, address: 229, type: u16, writable: true}
  - {key: x.adr, label: Unit address (ADR), table: holding, address: 230, type: u16, writable: true}
  - {key: x.cfg1_bit0, label: Control mode channel 1 (1CM), table: holding, address: 231, type: u16, bits: [0, 0], enum: cfg1_bit0, writable: true}
  - {key: x.cfg1_bit1, label: Channel 1 mode (1CH), table: holding, address: 231, type: u16, bits: [1, 1], enum: cfg1_bit1, writable: true}
  - {key: x.cfg1_bit2, label: Channel 2 mode (2CH), table: holding, address: 231, type: u16, bits: [2, 2], enum: cfg1_bit1, writable: true}
  - {key: x.cfg1_bit3, label: Set point 2 mode (2SM), table: holding, address: 231, type: u16, bits: [3, 3], enum: cfg1_bit3, writable: true}
  - {key: x.cfg1_bit4, label: Output 1 probe failure state (1PF), table: holding, address: 231, type: u16, bits: [4, 4], enum: cfg1_bit4, writable: true}
  - {key: x.cfg1_bit5, label: Output 2 probe failure state (2PF), table: holding, address: 231, type: u16, bits: [5, 5], enum: cfg1_bit4, writable: true}
  - {key: x.cfg1_bit6, label: Device Status, table: holding, address: 231, type: u16, bits: [6, 6], enum: cfg1_bit6, writable: true}
  - {key: x.cfg1_bit7, label: Standby button enable (SB), table: holding, address: 231, type: u16, bits: [7, 7], enum: cfg1_bit7, writable: true}
  - {key: x.thi, label: Max. stored temp. (THI), table: holding, address: 236, type: s16, unit: °C, scale: 0.1}
  - {key: x.tlo, label: Min. stored temp. (TLO), table: holding, address: 237, type: s16, unit: °C, scale: 0.1}
  - {key: x.mdl, label: Device Model (MDL), table: holding, address: 238, type: u16, enum: mdl}
  - {key: x.cfg2_int16, label: Lock Keyboard, table: holding, address: 239, type: u16, enum: cfg2_int16, writable: true}

enums:
  scl: {'0': 1°C, '1': 2°C, '2': °F}
  oau: {'25': NON, '26': THR, '27': AL0, '28': AL1}
  atm: {'22': NON, '23': ABS, '24': REL}
  inp: {'3': T1, '4': T2, '5': PT100, '6': ST1, '7': SN4, '8': 0mA, '9': 4mA, '10': 0-1V}
  cfg1_bit0: {'0': HY, '1': PID}
  cfg1_bit1: {'0': Cool, '1': Heat}
  cfg1_bit3: {'0': Absolute, '1': Relative}
  cfg1_bit4: {'0': 'OFF', '1': 'ON'}
  cfg1_bit6: {'0': Operational (ON), '1': Disabled (OFF)}
  cfg1_bit7: {'0': Disabled, '1': Enabled}
  cfg2_int16: {'0': Unlocked, '1': Locked}
  mdl: {'0': A, '1': I, '2': J, '3': P, '4': T}

notes:
- The sources don't state the default unit id; 1 is a guess.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
