# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the MarleyGard CD controller supplemental Modbus/TCP user manual Z1069148 (issued 4/2018, data dictionary rev. JA. 12.1).

modbusspec: 0
id: marley-marleygard-cd
manufacturer: Marley
name: MarleyGard CD water treatment controller (conductivity, pH, ORP)
kind: other

sources:
- title: 'MarleyGard CD controller supplemental: Modbus/TCP communications, user manual Z1069148'
  version: data dictionary rev. JA. 12.1
  url: https://spxcooling.com/wp-content/uploads/Z1069148.pdf
  sha256: 0646f55967ab8f8066becd2cc78261b241a2485b5b4862c926fe890303e14e47
  date: 2018-04
  number: Z1069148
  language: en
  devices:
  - MarleyGard CD

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

defaults:
  verified: false

identify:
  serial:
    table: holding
    address: 16
    type: str
    length: 16
  checks:
  - table: holding
    address: 32
    type: str
    length: 16
    printable: true
  - table: holding
    address: 48
    type: str
    length: 4
    printable: true
  - table: holding
    address: 52
    type: str
    length: 4
    printable: true
  - table: holding
    address: 56
    type: s16
    range:
    - 0
    - 7

points:
  # Controller data
  - {key: x.controller_name, label: Name, table: holding, address: 0, type: str, length: 16, poll: slow}
  - {key: serial, label: Serial Number, table: holding, address: 16, type: str, length: 16, poll: slow}
  - {key: firmware, label: Firmware Version, table: holding, address: 32, type: str, length: 16, poll: slow}
  - {key: x.date, label: Date, table: holding, address: 48, type: str, length: 4, poll: slow}
  - {key: x.time, label: Time, table: holding, address: 52, type: str, length: 4, poll: slow}
  - {key: x.day_of_week, label: Day of Week, table: holding, address: 56, type: s16, poll: slow}
  # Configuration data: 4 instances of each
  - {key: x.conductivity_setpoint1_1, label: 'Conductivity - Set Pt #1 [1]', table: holding, address: 1000, type: s16, poll: slow}
  - {key: x.conductivity_setpoint1_2, label: 'Conductivity - Set Pt #1 [2]', table: holding, address: 1001, type: s16, poll: slow}
  - {key: x.conductivity_setpoint1_3, label: 'Conductivity - Set Pt #1 [3]', table: holding, address: 1002, type: s16, poll: slow}
  - {key: x.conductivity_setpoint1_4, label: 'Conductivity - Set Pt #1 [4]', table: holding, address: 1003, type: s16, poll: slow}
  - {key: x.conductivity_setpoint2_1, label: 'Conductivity - Set Pt #2 [1]', table: holding, address: 1004, type: s16, poll: slow}
  - {key: x.conductivity_setpoint2_2, label: 'Conductivity - Set Pt #2 [2]', table: holding, address: 1005, type: s16, poll: slow}
  - {key: x.conductivity_setpoint2_3, label: 'Conductivity - Set Pt #2 [3]', table: holding, address: 1006, type: s16, poll: slow}
  - {key: x.conductivity_setpoint2_4, label: 'Conductivity - Set Pt #2 [4]', table: holding, address: 1007, type: s16, poll: slow}
  - {key: x.conductivity_high_alarm_1, label: 'Conductivity - High Alarm Set Pt [1]', table: holding, address: 1008, type: s16, poll: slow}
  - {key: x.conductivity_high_alarm_2, label: 'Conductivity - High Alarm Set Pt [2]', table: holding, address: 1009, type: s16, poll: slow}
  - {key: x.conductivity_high_alarm_3, label: 'Conductivity - High Alarm Set Pt [3]', table: holding, address: 1010, type: s16, poll: slow}
  - {key: x.conductivity_high_alarm_4, label: 'Conductivity - High Alarm Set Pt [4]', table: holding, address: 1011, type: s16, poll: slow}
  - {key: x.conductivity_low_alarm_1, label: 'Conductivity - Low Alarm Set Pt [1]', table: holding, address: 1012, type: s16, poll: slow}
  - {key: x.conductivity_low_alarm_2, label: 'Conductivity - Low Alarm Set Pt [2]', table: holding, address: 1013, type: s16, poll: slow}
  - {key: x.conductivity_low_alarm_3, label: 'Conductivity - Low Alarm Set Pt [3]', table: holding, address: 1014, type: s16, poll: slow}
  - {key: x.conductivity_low_alarm_4, label: 'Conductivity - Low Alarm Set Pt [4]', table: holding, address: 1015, type: s16, poll: slow}
  - {key: x.makeup_cond_setpoint1_1, label: 'Makeup Cond. - Set Pt #1 [1]', table: holding, address: 1016, type: s16, poll: slow}
  - {key: x.makeup_cond_setpoint1_2, label: 'Makeup Cond. - Set Pt #1 [2]', table: holding, address: 1017, type: s16, poll: slow}
  - {key: x.makeup_cond_setpoint1_3, label: 'Makeup Cond. - Set Pt #1 [3]', table: holding, address: 1018, type: s16, poll: slow}
  - {key: x.makeup_cond_setpoint1_4, label: 'Makeup Cond. - Set Pt #1 [4]', table: holding, address: 1019, type: s16, poll: slow}
  - {key: x.makeup_cond_high_alarm_1, label: 'Makeup Cond. - High Alarm Set Pt [1]', table: holding, address: 1020, type: s16, poll: slow}
  - {key: x.makeup_cond_high_alarm_2, label: 'Makeup Cond. - High Alarm Set Pt [2]', table: holding, address: 1021, type: s16, poll: slow}
  - {key: x.makeup_cond_high_alarm_3, label: 'Makeup Cond. - High Alarm Set Pt [3]', table: holding, address: 1022, type: s16, poll: slow}
  - {key: x.makeup_cond_high_alarm_4, label: 'Makeup Cond. - High Alarm Set Pt [4]', table: holding, address: 1023, type: s16, poll: slow}
  - {key: x.makeup_cond_low_alarm_1, label: 'Makeup Cond. - Low Alarm Set Pt [1]', table: holding, address: 1024, type: s16, poll: slow}
  - {key: x.makeup_cond_low_alarm_2, label: 'Makeup Cond. - Low Alarm Set Pt [2]', table: holding, address: 1025, type: s16, poll: slow}
  - {key: x.makeup_cond_low_alarm_3, label: 'Makeup Cond. - Low Alarm Set Pt [3]', table: holding, address: 1026, type: s16, poll: slow}
  - {key: x.makeup_cond_low_alarm_4, label: 'Makeup Cond. - Low Alarm Set Pt [4]', table: holding, address: 1027, type: s16, poll: slow}
  - {key: x.ph_setpoint1_1, label: 'pH - Set Pt #1 [1]', table: holding, address: 1028, type: f32, poll: slow}
  - {key: x.ph_setpoint1_2, label: 'pH - Set Pt #1 [2]', table: holding, address: 1030, type: f32, poll: slow}
  - {key: x.ph_setpoint1_3, label: 'pH - Set Pt #1 [3]', table: holding, address: 1032, type: f32, poll: slow}
  - {key: x.ph_setpoint1_4, label: 'pH - Set Pt #1 [4]', table: holding, address: 1034, type: f32, poll: slow}
  - {key: x.ph_setpoint2_1, label: 'pH - Set Pt #2 [1]', table: holding, address: 1036, type: f32, poll: slow}
  - {key: x.ph_setpoint2_2, label: 'pH - Set Pt #2 [2]', table: holding, address: 1038, type: f32, poll: slow}
  - {key: x.ph_setpoint2_3, label: 'pH - Set Pt #2 [3]', table: holding, address: 1040, type: f32, poll: slow}
  - {key: x.ph_setpoint2_4, label: 'pH - Set Pt #2 [4]', table: holding, address: 1042, type: f32, poll: slow}
  - {key: x.ph_high_alarm_1, label: 'pH - High Alarm Set Pt [1]', table: holding, address: 1044, type: f32, poll: slow}
  - {key: x.ph_high_alarm_2, label: 'pH - High Alarm Set Pt [2]', table: holding, address: 1046, type: f32, poll: slow}
  - {key: x.ph_high_alarm_3, label: 'pH - High Alarm Set Pt [3]', table: holding, address: 1048, type: f32, poll: slow}
  - {key: x.ph_high_alarm_4, label: 'pH - High Alarm Set Pt [4]', table: holding, address: 1050, type: f32, poll: slow}
  - {key: x.ph_low_alarm_1, label: 'pH - Low Alarm Set Pt [1]', table: holding, address: 1052, type: f32, poll: slow}
  - {key: x.ph_low_alarm_2, label: 'pH - Low Alarm Set Pt [2]', table: holding, address: 1054, type: f32, poll: slow}
  - {key: x.ph_low_alarm_3, label: 'pH - Low Alarm Set Pt [3]', table: holding, address: 1056, type: f32, poll: slow}
  - {key: x.ph_low_alarm_4, label: 'pH - Low Alarm Set Pt [4]', table: holding, address: 1058, type: f32, poll: slow}
  - {key: x.orp_setpoint1_1, label: 'ORP - Set Pt #1 [1]', table: holding, address: 1060, type: f32, poll: slow}
  - {key: x.orp_setpoint1_2, label: 'ORP - Set Pt #1 [2]', table: holding, address: 1062, type: f32, poll: slow}
  - {key: x.orp_setpoint1_3, label: 'ORP - Set Pt #1 [3]', table: holding, address: 1064, type: f32, poll: slow}
  - {key: x.orp_setpoint1_4, label: 'ORP - Set Pt #1 [4]', table: holding, address: 1066, type: f32, poll: slow}
  - {key: x.orp_setpoint2_1, label: 'ORP - Set Pt #2 [1]', table: holding, address: 1068, type: f32, poll: slow}
  - {key: x.orp_setpoint2_2, label: 'ORP - Set Pt #2 [2]', table: holding, address: 1070, type: f32, poll: slow}
  - {key: x.orp_setpoint2_3, label: 'ORP - Set Pt #2 [3]', table: holding, address: 1072, type: f32, poll: slow}
  - {key: x.orp_setpoint2_4, label: 'ORP - Set Pt #2 [4]', table: holding, address: 1074, type: f32, poll: slow}
  - {key: x.orp_high_alarm_1, label: 'ORP - High Alarm Set Pt [1]', table: holding, address: 1076, type: f32, poll: slow}
  - {key: x.orp_high_alarm_2, label: 'ORP - High Alarm Set Pt [2]', table: holding, address: 1078, type: f32, poll: slow}
  - {key: x.orp_high_alarm_3, label: 'ORP - High Alarm Set Pt [3]', table: holding, address: 1080, type: f32, poll: slow}
  - {key: x.orp_high_alarm_4, label: 'ORP - High Alarm Set Pt [4]', table: holding, address: 1082, type: f32, poll: slow}
  - {key: x.orp_low_alarm_1, label: 'ORP - Low Alarm Set Pt [1]', table: holding, address: 1084, type: f32, poll: slow}
  - {key: x.orp_low_alarm_2, label: 'ORP - Low Alarm Set Pt [2]', table: holding, address: 1086, type: f32, poll: slow}
  - {key: x.orp_low_alarm_3, label: 'ORP - Low Alarm Set Pt [3]', table: holding, address: 1088, type: f32, poll: slow}
  - {key: x.orp_low_alarm_4, label: 'ORP - Low Alarm Set Pt [4]', table: holding, address: 1090, type: f32, poll: slow}
  - {key: x.system_temp_setpoint1_1, label: 'System Temp. - Set Pt #1 [1]', table: holding, address: 1092, type: f32, poll: slow}
  - {key: x.system_temp_setpoint1_2, label: 'System Temp. - Set Pt #1 [2]', table: holding, address: 1094, type: f32, poll: slow}
  - {key: x.system_temp_setpoint1_3, label: 'System Temp. - Set Pt #1 [3]', table: holding, address: 1096, type: f32, poll: slow}
  - {key: x.system_temp_setpoint1_4, label: 'System Temp. - Set Pt #1 [4]', table: holding, address: 1098, type: f32, poll: slow}
  - {key: x.system_temp_high_alarm_1, label: 'System Temp. - High Alarm Set Pt [1]', table: holding, address: 1100, type: f32, poll: slow}
  - {key: x.system_temp_high_alarm_2, label: 'System Temp. - High Alarm Set Pt [2]', table: holding, address: 1102, type: f32, poll: slow}
  - {key: x.system_temp_high_alarm_3, label: 'System Temp. - High Alarm Set Pt [3]', table: holding, address: 1104, type: f32, poll: slow}
  - {key: x.system_temp_high_alarm_4, label: 'System Temp. - High Alarm Set Pt [4]', table: holding, address: 1106, type: f32, poll: slow}
  - {key: x.system_temp_low_alarm_1, label: 'System Temp. - Low Alarm Set Pt [1]', table: holding, address: 1108, type: f32, poll: slow}
  - {key: x.system_temp_low_alarm_2, label: 'System Temp. - Low Alarm Set Pt [2]', table: holding, address: 1110, type: f32, poll: slow}
  - {key: x.system_temp_low_alarm_3, label: 'System Temp. - Low Alarm Set Pt [3]', table: holding, address: 1112, type: f32, poll: slow}
  - {key: x.system_temp_low_alarm_4, label: 'System Temp. - Low Alarm Set Pt [4]', table: holding, address: 1114, type: f32, poll: slow}
  - {key: x.aux_temp_setpoint1_1, label: 'Auxiliary Temp. - Set Pt #1 [1]', table: holding, address: 1116, type: f32, poll: slow}
  - {key: x.aux_temp_setpoint1_2, label: 'Auxiliary Temp. - Set Pt #1 [2]', table: holding, address: 1118, type: f32, poll: slow}
  - {key: x.aux_temp_setpoint1_3, label: 'Auxiliary Temp. - Set Pt #1 [3]', table: holding, address: 1120, type: f32, poll: slow}
  - {key: x.aux_temp_setpoint1_4, label: 'Auxiliary Temp. - Set Pt #1 [4]', table: holding, address: 1122, type: f32, poll: slow}
  - {key: x.aux_temp_high_alarm_1, label: 'Auxiliary Temp. - High Alarm Set Pt [1]', table: holding, address: 1124, type: f32, poll: slow}
  - {key: x.aux_temp_high_alarm_2, label: 'Auxiliary Temp. - High Alarm Set Pt [2]', table: holding, address: 1126, type: f32, poll: slow}
  - {key: x.aux_temp_high_alarm_3, label: 'Auxiliary Temp. - High Alarm Set Pt [3]', table: holding, address: 1128, type: f32, poll: slow}
  - {key: x.aux_temp_high_alarm_4, label: 'Auxiliary Temp. - High Alarm Set Pt [4]', table: holding, address: 1130, type: f32, poll: slow}
  - {key: x.aux_temp_low_alarm_1, label: 'Auxiliary Temp. - Low Alarm Set Pt [1]', table: holding, address: 1132, type: f32, poll: slow}
  - {key: x.aux_temp_low_alarm_2, label: 'Auxiliary Temp. - Low Alarm Set Pt [2]', table: holding, address: 1134, type: f32, poll: slow}
  - {key: x.aux_temp_low_alarm_3, label: 'Auxiliary Temp. - Low Alarm Set Pt [3]', table: holding, address: 1136, type: f32, poll: slow}
  - {key: x.aux_temp_low_alarm_4, label: 'Auxiliary Temp. - Low Alarm Set Pt [4]', table: holding, address: 1138, type: f32, poll: slow}
  - {key: x.delta_temp_setpoint1_1, label: 'Delta Temp. - Set Pt #1 [1]', table: holding, address: 1140, type: f32, poll: slow}
  - {key: x.delta_temp_setpoint1_2, label: 'Delta Temp. - Set Pt #1 [2]', table: holding, address: 1142, type: f32, poll: slow}
  - {key: x.delta_temp_setpoint1_3, label: 'Delta Temp. - Set Pt #1 [3]', table: holding, address: 1144, type: f32, poll: slow}
  - {key: x.delta_temp_setpoint1_4, label: 'Delta Temp. - Set Pt #1 [4]', table: holding, address: 1146, type: f32, poll: slow}
  - {key: x.delta_temp_high_alarm_1, label: 'Delta Temp. - High Alarm Set Pt [1]', table: holding, address: 1148, type: f32, poll: slow}
  - {key: x.delta_temp_high_alarm_2, label: 'Delta Temp. - High Alarm Set Pt [2]', table: holding, address: 1150, type: f32, poll: slow}
  - {key: x.delta_temp_high_alarm_3, label: 'Delta Temp. - High Alarm Set Pt [3]', table: holding, address: 1152, type: f32, poll: slow}
  - {key: x.delta_temp_high_alarm_4, label: 'Delta Temp. - High Alarm Set Pt [4]', table: holding, address: 1154, type: f32, poll: slow}
  - {key: x.delta_temp_low_alarm_1, label: 'Delta Temp. - Low Alarm Set Pt [1]', table: holding, address: 1156, type: f32, poll: slow}
  - {key: x.delta_temp_low_alarm_2, label: 'Delta Temp. - Low Alarm Set Pt [2]', table: holding, address: 1158, type: f32, poll: slow}
  - {key: x.delta_temp_low_alarm_3, label: 'Delta Temp. - Low Alarm Set Pt [3]', table: holding, address: 1160, type: f32, poll: slow}
  - {key: x.delta_temp_low_alarm_4, label: 'Delta Temp. - Low Alarm Set Pt [4]', table: holding, address: 1162, type: f32, poll: slow}
  - {key: x.flow_switch_config_1, label: 'Flow Switch - Configuration [1]', table: holding, address: 1164, type: s16, poll: slow}
  - {key: x.flow_switch_config_2, label: 'Flow Switch - Configuration [2]', table: holding, address: 1165, type: s16, poll: slow}
  - {key: x.flow_switch_config_3, label: 'Flow Switch - Configuration [3]', table: holding, address: 1166, type: s16, poll: slow}
  - {key: x.flow_switch_config_4, label: 'Flow Switch - Configuration [4]', table: holding, address: 1167, type: s16, poll: slow}
  - {key: x.temperature_scale, label: Temperature Scale, table: holding, address: 1168, type: s16, poll: slow, note: The document does not list the values or say which registers follow it.}
  # Alarm data: bit words
  - {key: x.sys1_alarms_1, label: SYS1 alarm word 1, table: holding, address: 2000, type: u16, flags: sys_alarms_1}
  - {key: x.sys1_alarms_2, label: SYS1 alarm word 2, table: holding, address: 2001, type: u16, flags: sys_alarms_2}
  - {key: x.sys1_alarms_3, label: SYS1 alarm word 3, table: holding, address: 2002, type: u16, flags: sys_alarms_3}
  - {key: x.sys1_alarms_4, label: SYS1 alarm word 4, table: holding, address: 2003, type: u16, flags: sys_alarms_4}
  - {key: x.sys1_alarms_5, label: SYS1 alarm word 5, table: holding, address: 2004, type: u16, flags: sys_alarms_5}
  - {key: x.sys2_alarms_1, label: SYS2 alarm word 1, table: holding, address: 2007, type: u16, flags: sys_alarms_1}
  - {key: x.sys2_alarms_2, label: SYS2 alarm word 2, table: holding, address: 2008, type: u16, flags: sys_alarms_2}
  - {key: x.sys2_alarms_3, label: SYS2 alarm word 3, table: holding, address: 2009, type: u16, flags: sys_alarms_3}
  - {key: x.sys2_alarms_4, label: SYS2 alarm word 4, table: holding, address: 2010, type: u16, flags: sys_alarms_4}
  - {key: x.sys2_alarms_5, label: SYS2 alarm word 5, table: holding, address: 2011, type: u16, flags: sys_alarms_5}
  - {key: x.sys3_alarms_1, label: SYS3 alarm word 1, table: holding, address: 2014, type: u16, flags: sys_alarms_1}
  - {key: x.sys3_alarms_2, label: SYS3 alarm word 2, table: holding, address: 2015, type: u16, flags: sys_alarms_2}
  - {key: x.sys3_alarms_3, label: SYS3 alarm word 3, table: holding, address: 2016, type: u16, flags: sys_alarms_3}
  - {key: x.sys3_alarms_4, label: SYS3 alarm word 4, table: holding, address: 2017, type: u16, flags: sys_alarms_4}
  - {key: x.sys3_alarms_5, label: SYS3 alarm word 5, table: holding, address: 2018, type: u16, flags: sys_alarms_5}
  - {key: x.sys4_alarms_1, label: SYS4 alarm word 1, table: holding, address: 2021, type: u16, flags: sys_alarms_1}
  - {key: x.sys4_alarms_2, label: SYS4 alarm word 2, table: holding, address: 2022, type: u16, flags: sys_alarms_2}
  - {key: x.sys4_alarms_3, label: SYS4 alarm word 3, table: holding, address: 2023, type: u16, flags: sys_alarms_3}
  - {key: x.sys4_alarms_4, label: SYS4 alarm word 4, table: holding, address: 2024, type: u16, flags: sys_alarms_4}
  - {key: x.sys4_alarms_5, label: SYS4 alarm word 5, table: holding, address: 2025, type: u16, flags: sys_alarms_5}
  - {key: x.ma_alarms_1, label: MA IN alarm word 1, table: holding, address: 2028, type: u16, flags: ma_alarms_1}
  - {key: x.ma_alarms_2, label: MA IN alarm word 2, table: holding, address: 2029, type: u16, flags: ma_alarms_2}
  # Sensor data: 4 instances of each
  - {key: x.conductivity_1, label: 'Conductivity [1]', table: holding, address: 3000, type: s16}
  - {key: x.conductivity_2, label: 'Conductivity [2]', table: holding, address: 3001, type: s16}
  - {key: x.conductivity_3, label: 'Conductivity [3]', table: holding, address: 3002, type: s16}
  - {key: x.conductivity_4, label: 'Conductivity [4]', table: holding, address: 3003, type: s16}
  - {key: x.makeup_cond_1, label: 'Makeup Cond. [1]', table: holding, address: 3004, type: s16}
  - {key: x.makeup_cond_2, label: 'Makeup Cond. [2]', table: holding, address: 3005, type: s16}
  - {key: x.makeup_cond_3, label: 'Makeup Cond. [3]', table: holding, address: 3006, type: s16}
  - {key: x.makeup_cond_4, label: 'Makeup Cond. [4]', table: holding, address: 3007, type: s16}
  - {key: x.ph_1, label: 'pH [1]', table: holding, address: 3008, type: f32}
  - {key: x.ph_2, label: 'pH [2]', table: holding, address: 3010, type: f32}
  - {key: x.ph_3, label: 'pH [3]', table: holding, address: 3012, type: f32}
  - {key: x.ph_4, label: 'pH [4]', table: holding, address: 3014, type: f32}
  - {key: x.orp_1, label: 'ORP [1]', table: holding, address: 3016, type: f32}
  - {key: x.orp_2, label: 'ORP [2]', table: holding, address: 3018, type: f32}
  - {key: x.orp_3, label: 'ORP [3]', table: holding, address: 3020, type: f32}
  - {key: x.orp_4, label: 'ORP [4]', table: holding, address: 3022, type: f32}
  - {key: x.system_temp_1, label: 'System Temp. [1]', table: holding, address: 3024, type: f32}
  - {key: x.system_temp_2, label: 'System Temp. [2]', table: holding, address: 3026, type: f32}
  - {key: x.system_temp_3, label: 'System Temp. [3]', table: holding, address: 3028, type: f32}
  - {key: x.system_temp_4, label: 'System Temp. [4]', table: holding, address: 3030, type: f32}
  - {key: x.aux_temp_1, label: 'Auxiliary Temp. [1]', table: holding, address: 3032, type: f32}
  - {key: x.aux_temp_2, label: 'Auxiliary Temp. [2]', table: holding, address: 3034, type: f32}
  - {key: x.aux_temp_3, label: 'Auxiliary Temp. [3]', table: holding, address: 3036, type: f32}
  - {key: x.aux_temp_4, label: 'Auxiliary Temp. [4]', table: holding, address: 3038, type: f32}
  - {key: x.flow_1, label: 'Flow [1]', table: holding, address: 3040, type: s16}
  - {key: x.flow_2, label: 'Flow [2]', table: holding, address: 3041, type: s16}
  - {key: x.flow_3, label: 'Flow [3]', table: holding, address: 3042, type: s16}
  - {key: x.flow_4, label: 'Flow [4]', table: holding, address: 3043, type: s16}
  - {key: x.water_meter1_total_1, label: 'Water Meter #1 - Total Value [1]', table: holding, address: 3044, type: s32, poll: slow}
  - {key: x.water_meter1_total_2, label: 'Water Meter #1 - Total Value [2]', table: holding, address: 3046, type: s32, poll: slow}
  - {key: x.water_meter1_total_3, label: 'Water Meter #1 - Total Value [3]', table: holding, address: 3048, type: s32, poll: slow}
  - {key: x.water_meter1_total_4, label: 'Water Meter #1 - Total Value [4]', table: holding, address: 3050, type: s32, poll: slow}
  - {key: x.water_meter2_total_1, label: 'Water Meter #2 - Total Value [1]', table: holding, address: 3052, type: s32, poll: slow}
  - {key: x.water_meter2_total_2, label: 'Water Meter #2 - Total Value [2]', table: holding, address: 3054, type: s32, poll: slow}
  - {key: x.water_meter2_total_3, label: 'Water Meter #2 - Total Value [3]', table: holding, address: 3056, type: s32, poll: slow}
  - {key: x.water_meter2_total_4, label: 'Water Meter #2 - Total Value [4]', table: holding, address: 3058, type: s32, poll: slow}
  - {key: x.makeup_cycles_1, label: 'Makeup Cycles [1]', table: holding, address: 3060, type: f32}
  - {key: x.makeup_cycles_2, label: 'Makeup Cycles [2]', table: holding, address: 3062, type: f32}
  - {key: x.makeup_cycles_3, label: 'Makeup Cycles [3]', table: holding, address: 3064, type: f32}
  - {key: x.makeup_cycles_4, label: 'Makeup Cycles [4]', table: holding, address: 3066, type: f32}
  # Relays
  - {key: x.relay_1, label: 'Relay [1]', table: holding, address: 4000, type: s16, enum: relay}
  - {key: x.relay_2, label: 'Relay [2]', table: holding, address: 4001, type: s16, enum: relay}
  - {key: x.relay_3, label: 'Relay [3]', table: holding, address: 4002, type: s16, enum: relay}
  - {key: x.relay_4, label: 'Relay [4]', table: holding, address: 4003, type: s16, enum: relay}
  - {key: x.relay_5, label: 'Relay [5]', table: holding, address: 4004, type: s16, enum: relay}
  - {key: x.relay_6, label: 'Relay [6]', table: holding, address: 4005, type: s16, enum: relay}
  - {key: x.relay_7, label: 'Relay [7]', table: holding, address: 4006, type: s16, enum: relay}
  - {key: x.relay_8, label: 'Relay [8]', table: holding, address: 4007, type: s16, enum: relay}
  - {key: x.relay_9, label: 'Relay [9]', table: holding, address: 4008, type: s16, enum: relay}
  - {key: x.relay_10, label: 'Relay [10]', table: holding, address: 4009, type: s16, enum: relay}
  - {key: x.relay_11, label: 'Relay [11]', table: holding, address: 4010, type: s16, enum: relay}
  - {key: x.relay_12, label: 'Relay [12]', table: holding, address: 4011, type: s16, enum: relay}
  - {key: x.relay_13, label: 'Relay [13]', table: holding, address: 4012, type: s16, enum: relay}
  - {key: x.relay_14, label: 'Relay [14]', table: holding, address: 4013, type: s16, enum: relay}
  - {key: x.relay_15, label: 'Relay [15]', table: holding, address: 4014, type: s16, enum: relay}
  - {key: x.relay_16, label: 'Relay [16]', table: holding, address: 4015, type: s16, enum: relay}
  - {key: x.relay_17, label: 'Relay [17]', table: holding, address: 4016, type: s16, enum: relay}
  - {key: x.relay_18, label: 'Relay [18]', table: holding, address: 4017, type: s16, enum: relay}
  - {key: x.relay_19, label: 'Relay [19]', table: holding, address: 4018, type: s16, enum: relay}
  - {key: x.relay_20, label: 'Relay [20]', table: holding, address: 4019, type: s16, enum: relay}
  # mA outputs
  - {key: x.ma_output_1, label: 'mA Output Value [1]', table: holding, address: 4200, type: f32}
  - {key: x.ma_output_2, label: 'mA Output Value [2]', table: holding, address: 4202, type: f32}
  - {key: x.ma_output_3, label: 'mA Output Value [3]', table: holding, address: 4204, type: f32}
  - {key: x.ma_output_4, label: 'mA Output Value [4]', table: holding, address: 4206, type: f32}
  - {key: x.ma_output_5, label: 'mA Output Value [5]', table: holding, address: 4208, type: f32}
  - {key: x.ma_output_6, label: 'mA Output Value [6]', table: holding, address: 4210, type: f32}
  # 4-20 mA / 0-5 V inputs
  - {key: x.ma_input_1, label: '4-20mA/0-5V Input Value [1]', table: holding, address: 4250, type: f32}
  - {key: x.ma_input_2, label: '4-20mA/0-5V Input Value [2]', table: holding, address: 4252, type: f32}
  - {key: x.ma_input_3, label: '4-20mA/0-5V Input Value [3]', table: holding, address: 4254, type: f32}
  - {key: x.ma_input_4, label: '4-20mA/0-5V Input Value [4]', table: holding, address: 4256, type: f32}
  - {key: x.ma_input_5, label: '4-20mA/0-5V Input Value [5]', table: holding, address: 4258, type: f32}
  - {key: x.ma_input_6, label: '4-20mA/0-5V Input Value [6]', table: holding, address: 4260, type: f32}
  - {key: x.ma_input_7, label: '4-20mA/0-5V Input Value [7]', table: holding, address: 4262, type: f32, verified: false, note: 'The row is named 1–6 but counts 8 instances (16 registers), and the alarm table has 8 inputs: instance from that count (unverified).'}
  - {key: x.ma_input_8, label: '4-20mA/0-5V Input Value [8]', table: holding, address: 4264, type: f32, verified: false, note: 'The row is named 1–6 but counts 8 instances (16 registers), and the alarm table has 8 inputs: instance from that count (unverified).'}
  # Flow meters
  - {key: x.flow_meter_total_1, label: 'Flow Meter Total [1]', table: holding, address: 4300, type: f32, poll: slow}
  - {key: x.flow_meter_total_2, label: 'Flow Meter Total [2]', table: holding, address: 4302, type: f32, poll: slow}
  - {key: x.flow_meter_total_3, label: 'Flow Meter Total [3]', table: holding, address: 4304, type: f32, poll: slow}
  - {key: x.flow_meter_total_4, label: 'Flow Meter Total [4]', table: holding, address: 4306, type: f32, poll: slow}
  - {key: x.flow_meter_total_5, label: 'Flow Meter Total [5]', table: holding, address: 4308, type: f32, poll: slow}
  - {key: x.flow_meter_total_6, label: 'Flow Meter Total [6]', table: holding, address: 4310, type: f32, poll: slow}
  - {key: x.flow_meter_total_7, label: 'Flow Meter Total [7]', table: holding, address: 4312, type: f32, poll: slow}
  - {key: x.flow_meter_total_8, label: 'Flow Meter Total [8]', table: holding, address: 4314, type: f32, poll: slow}
  - {key: x.flow_meter_total_9, label: 'Flow Meter Total [9]', table: holding, address: 4316, type: f32, poll: slow}
  - {key: x.flow_meter_total_10, label: 'Flow Meter Total [10]', table: holding, address: 4318, type: f32, poll: slow}
  - {key: x.flow_meter_rate_1, label: 'Flow Meter Flow Rate [1]', table: holding, address: 4320, type: f32}
  - {key: x.flow_meter_rate_2, label: 'Flow Meter Flow Rate [2]', table: holding, address: 4322, type: f32}
  - {key: x.flow_meter_rate_3, label: 'Flow Meter Flow Rate [3]', table: holding, address: 4324, type: f32}
  - {key: x.flow_meter_rate_4, label: 'Flow Meter Flow Rate [4]', table: holding, address: 4326, type: f32}
  - {key: x.flow_meter_rate_5, label: 'Flow Meter Flow Rate [5]', table: holding, address: 4328, type: f32}
  - {key: x.flow_meter_rate_6, label: 'Flow Meter Flow Rate [6]', table: holding, address: 4330, type: f32}
  - {key: x.flow_meter_rate_7, label: 'Flow Meter Flow Rate [7]', table: holding, address: 4332, type: f32}
  - {key: x.flow_meter_rate_8, label: 'Flow Meter Flow Rate [8]', table: holding, address: 4334, type: f32}
  - {key: x.flow_meter_rate_9, label: 'Flow Meter Flow Rate [9]', table: holding, address: 4336, type: f32}
  - {key: x.flow_meter_rate_10, label: 'Flow Meter Flow Rate [10]', table: holding, address: 4338, type: f32}

enums:
  relay:
    "0": "H-OFF"
    "1": "H-ON"
    "2": "OFF"
    "3": "ON"

flags:
  sys_alarms_1:
    "0": "COND"
    "1": "pH"
    "2": "ORP"
    "3": "TEMP 1"
    "4": "TEMP 2"
    "5": "DELTA TEMP"
    "6": "TIMER1"
    "7": "TIMER2"
    "8": "TIMER3"
    "9": "TIMER4"
    "10": "TIMER5"
    "11": "ALL ALARMS"
    "12": "HI COND"
    "13": "LO COND"
    "14": "COND LIMIT"
    "15": "HI pH"
  sys_alarms_2:
    "0": "LO pH"
    "1": "pH LIMIT"
    "2": "HI ORP"
    "3": "LO ORP"
    "4": "ORP LIMIT"
    "5": "HI TEMP 1"
    "6": "LO TEMP 1"
    "7": "HI TEMP 2"
    "8": "LO TEMP 2"
    "9": "HI DELTA TEMP"
    "10": "LO DELTA TEMP"
    "11": "NO FLOW"
    "12": "DIGITAL INPUT 1"
    "13": "DIGITAL INPUT 2"
    "14": "DIGITAL INPUT 3"
    "15": "DIGITAL INPUT 4"
  sys_alarms_3:
    "0": "DIGITAL INPUT 5"
    "1": "MCND"
    "2": "HI MCND"
    "3": "LO MCND"
    "4": "MCND LIMIT"
    "5": "NOTE 1 HI"
    "6": "NOTE 2 HI"
    "7": "NOTE 3 HI"
    "8": "NOTE 4 HI"
    "9": "NOTE 5 HI"
    "10": "NOTE 6 HI"
    "11": "NOTE 7 HI"
    "12": "NOTE 8 HI"
    "13": "NOTE 9 HI"
    "14": "NOTE 10 HI"
    "15": "NOTE 1 LO"
  sys_alarms_4:
    "0": "NOTE 2 LO"
    "1": "NOTE 3 LO"
    "2": "NOTE 4 LO"
    "3": "NOTE 5 LO"
    "4": "NOTE 6 LO"
    "5": "NOTE 7 LO"
    "6": "NOTE 8 LO"
    "7": "NOTE 9 LO"
    "8": "NOTE 10 LO"
    "9": "NOTE 1 TIME"
    "10": "NOTE 2 TIME"
    "11": "NOTE 3 TIME"
    "12": "NOTE 4 TIME"
    "13": "NOTE 5 TIME"
    "14": "NOTE 6 TIME"
    "15": "NOTE 7 TIME"
  sys_alarms_5:
    "0": "NOTE 8 TIME"
    "1": "NOTE 9 TIME"
    "2": "NOTE 10 TIME"
    "3": "pH2"
  ma_alarms_1:
    "0": "MA IN1"
    "1": "MA IN1 HIGH"
    "2": "MA IN1 LOW"
    "3": "MA IN2"
    "4": "MA IN2 HIGH"
    "5": "MA IN2 LOW"
    "6": "MA IN3"
    "7": "MA IN3 HIGH"
    "8": "MA IN3 LOW"
    "9": "MA IN4"
    "10": "MA IN4 HIGH"
    "11": "MA IN4 LOW"
    "12": "MA IN5"
    "13": "MA IN5 HIGH"
    "14": "MA IN5 LOW"
    "15": "MA IN6"
  ma_alarms_2:
    "0": "MA IN6 HIGH"
    "1": "MA IN6 LOW"
    "2": "MA IN7"
    "3": "MA IN7 HIGH"
    "4": "MA IN7 LOW"
    "5": "MA IN8"
    "6": "MA IN8 HIGH"
    "7": "MA IN8 LOW"

problems:
  - {when: {key: x.sys1_alarms_1, bit: 12}, kind: warning, text: 'System 1: High conductivity'}
  - {when: {key: x.sys1_alarms_1, bit: 13}, kind: warning, text: 'System 1: Low conductivity'}
  - {when: {key: x.sys1_alarms_1, bit: 14}, kind: warning, text: 'System 1: Conductivity limit'}
  - {when: {key: x.sys1_alarms_1, bit: 15}, kind: warning, text: 'System 1: High pH'}
  - {when: {key: x.sys1_alarms_2, bit: 0}, kind: warning, text: 'System 1: Low pH'}
  - {when: {key: x.sys1_alarms_2, bit: 1}, kind: warning, text: 'System 1: pH limit'}
  - {when: {key: x.sys1_alarms_2, bit: 2}, kind: warning, text: 'System 1: High ORP'}
  - {when: {key: x.sys1_alarms_2, bit: 3}, kind: warning, text: 'System 1: Low ORP'}
  - {when: {key: x.sys1_alarms_2, bit: 4}, kind: warning, text: 'System 1: ORP limit'}
  - {when: {key: x.sys1_alarms_2, bit: 5}, kind: warning, text: 'System 1: High temperature 1'}
  - {when: {key: x.sys1_alarms_2, bit: 6}, kind: warning, text: 'System 1: Low temperature 1'}
  - {when: {key: x.sys1_alarms_2, bit: 7}, kind: warning, text: 'System 1: High temperature 2'}
  - {when: {key: x.sys1_alarms_2, bit: 8}, kind: warning, text: 'System 1: Low temperature 2'}
  - {when: {key: x.sys1_alarms_2, bit: 9}, kind: warning, text: 'System 1: High delta temperature'}
  - {when: {key: x.sys1_alarms_2, bit: 10}, kind: warning, text: 'System 1: Low delta temperature'}
  - {when: {key: x.sys1_alarms_2, bit: 11}, kind: warning, text: 'System 1: No flow'}
  - {when: {key: x.sys1_alarms_3, bit: 2}, kind: warning, text: 'System 1: High makeup conductivity'}
  - {when: {key: x.sys1_alarms_3, bit: 3}, kind: warning, text: 'System 1: Low makeup conductivity'}
  - {when: {key: x.sys1_alarms_3, bit: 4}, kind: warning, text: 'System 1: Makeup conductivity limit'}
  - {when: {key: x.sys2_alarms_1, bit: 12}, kind: warning, text: 'System 2: High conductivity'}
  - {when: {key: x.sys2_alarms_1, bit: 13}, kind: warning, text: 'System 2: Low conductivity'}
  - {when: {key: x.sys2_alarms_1, bit: 14}, kind: warning, text: 'System 2: Conductivity limit'}
  - {when: {key: x.sys2_alarms_1, bit: 15}, kind: warning, text: 'System 2: High pH'}
  - {when: {key: x.sys2_alarms_2, bit: 0}, kind: warning, text: 'System 2: Low pH'}
  - {when: {key: x.sys2_alarms_2, bit: 1}, kind: warning, text: 'System 2: pH limit'}
  - {when: {key: x.sys2_alarms_2, bit: 2}, kind: warning, text: 'System 2: High ORP'}
  - {when: {key: x.sys2_alarms_2, bit: 3}, kind: warning, text: 'System 2: Low ORP'}
  - {when: {key: x.sys2_alarms_2, bit: 4}, kind: warning, text: 'System 2: ORP limit'}
  - {when: {key: x.sys2_alarms_2, bit: 5}, kind: warning, text: 'System 2: High temperature 1'}
  - {when: {key: x.sys2_alarms_2, bit: 6}, kind: warning, text: 'System 2: Low temperature 1'}
  - {when: {key: x.sys2_alarms_2, bit: 7}, kind: warning, text: 'System 2: High temperature 2'}
  - {when: {key: x.sys2_alarms_2, bit: 8}, kind: warning, text: 'System 2: Low temperature 2'}
  - {when: {key: x.sys2_alarms_2, bit: 9}, kind: warning, text: 'System 2: High delta temperature'}
  - {when: {key: x.sys2_alarms_2, bit: 10}, kind: warning, text: 'System 2: Low delta temperature'}
  - {when: {key: x.sys2_alarms_2, bit: 11}, kind: warning, text: 'System 2: No flow'}
  - {when: {key: x.sys2_alarms_3, bit: 2}, kind: warning, text: 'System 2: High makeup conductivity'}
  - {when: {key: x.sys2_alarms_3, bit: 3}, kind: warning, text: 'System 2: Low makeup conductivity'}
  - {when: {key: x.sys2_alarms_3, bit: 4}, kind: warning, text: 'System 2: Makeup conductivity limit'}
  - {when: {key: x.sys3_alarms_1, bit: 12}, kind: warning, text: 'System 3: High conductivity'}
  - {when: {key: x.sys3_alarms_1, bit: 13}, kind: warning, text: 'System 3: Low conductivity'}
  - {when: {key: x.sys3_alarms_1, bit: 14}, kind: warning, text: 'System 3: Conductivity limit'}
  - {when: {key: x.sys3_alarms_1, bit: 15}, kind: warning, text: 'System 3: High pH'}
  - {when: {key: x.sys3_alarms_2, bit: 0}, kind: warning, text: 'System 3: Low pH'}
  - {when: {key: x.sys3_alarms_2, bit: 1}, kind: warning, text: 'System 3: pH limit'}
  - {when: {key: x.sys3_alarms_2, bit: 2}, kind: warning, text: 'System 3: High ORP'}
  - {when: {key: x.sys3_alarms_2, bit: 3}, kind: warning, text: 'System 3: Low ORP'}
  - {when: {key: x.sys3_alarms_2, bit: 4}, kind: warning, text: 'System 3: ORP limit'}
  - {when: {key: x.sys3_alarms_2, bit: 5}, kind: warning, text: 'System 3: High temperature 1'}
  - {when: {key: x.sys3_alarms_2, bit: 6}, kind: warning, text: 'System 3: Low temperature 1'}
  - {when: {key: x.sys3_alarms_2, bit: 7}, kind: warning, text: 'System 3: High temperature 2'}
  - {when: {key: x.sys3_alarms_2, bit: 8}, kind: warning, text: 'System 3: Low temperature 2'}
  - {when: {key: x.sys3_alarms_2, bit: 9}, kind: warning, text: 'System 3: High delta temperature'}
  - {when: {key: x.sys3_alarms_2, bit: 10}, kind: warning, text: 'System 3: Low delta temperature'}
  - {when: {key: x.sys3_alarms_2, bit: 11}, kind: warning, text: 'System 3: No flow'}
  - {when: {key: x.sys3_alarms_3, bit: 2}, kind: warning, text: 'System 3: High makeup conductivity'}
  - {when: {key: x.sys3_alarms_3, bit: 3}, kind: warning, text: 'System 3: Low makeup conductivity'}
  - {when: {key: x.sys3_alarms_3, bit: 4}, kind: warning, text: 'System 3: Makeup conductivity limit'}
  - {when: {key: x.sys4_alarms_1, bit: 12}, kind: warning, text: 'System 4: High conductivity'}
  - {when: {key: x.sys4_alarms_1, bit: 13}, kind: warning, text: 'System 4: Low conductivity'}
  - {when: {key: x.sys4_alarms_1, bit: 14}, kind: warning, text: 'System 4: Conductivity limit'}
  - {when: {key: x.sys4_alarms_1, bit: 15}, kind: warning, text: 'System 4: High pH'}
  - {when: {key: x.sys4_alarms_2, bit: 0}, kind: warning, text: 'System 4: Low pH'}
  - {when: {key: x.sys4_alarms_2, bit: 1}, kind: warning, text: 'System 4: pH limit'}
  - {when: {key: x.sys4_alarms_2, bit: 2}, kind: warning, text: 'System 4: High ORP'}
  - {when: {key: x.sys4_alarms_2, bit: 3}, kind: warning, text: 'System 4: Low ORP'}
  - {when: {key: x.sys4_alarms_2, bit: 4}, kind: warning, text: 'System 4: ORP limit'}
  - {when: {key: x.sys4_alarms_2, bit: 5}, kind: warning, text: 'System 4: High temperature 1'}
  - {when: {key: x.sys4_alarms_2, bit: 6}, kind: warning, text: 'System 4: Low temperature 1'}
  - {when: {key: x.sys4_alarms_2, bit: 7}, kind: warning, text: 'System 4: High temperature 2'}
  - {when: {key: x.sys4_alarms_2, bit: 8}, kind: warning, text: 'System 4: Low temperature 2'}
  - {when: {key: x.sys4_alarms_2, bit: 9}, kind: warning, text: 'System 4: High delta temperature'}
  - {when: {key: x.sys4_alarms_2, bit: 10}, kind: warning, text: 'System 4: Low delta temperature'}
  - {when: {key: x.sys4_alarms_2, bit: 11}, kind: warning, text: 'System 4: No flow'}
  - {when: {key: x.sys4_alarms_3, bit: 2}, kind: warning, text: 'System 4: High makeup conductivity'}
  - {when: {key: x.sys4_alarms_3, bit: 3}, kind: warning, text: 'System 4: Low makeup conductivity'}
  - {when: {key: x.sys4_alarms_3, bit: 4}, kind: warning, text: 'System 4: Makeup conductivity limit'}
  - {when: {key: x.ma_alarms_1, bit: 1}, kind: warning, text: 'mA input 1: high'}
  - {when: {key: x.ma_alarms_1, bit: 2}, kind: warning, text: 'mA input 1: low'}
  - {when: {key: x.ma_alarms_1, bit: 4}, kind: warning, text: 'mA input 2: high'}
  - {when: {key: x.ma_alarms_1, bit: 5}, kind: warning, text: 'mA input 2: low'}
  - {when: {key: x.ma_alarms_1, bit: 7}, kind: warning, text: 'mA input 3: high'}
  - {when: {key: x.ma_alarms_1, bit: 8}, kind: warning, text: 'mA input 3: low'}
  - {when: {key: x.ma_alarms_1, bit: 10}, kind: warning, text: 'mA input 4: high'}
  - {when: {key: x.ma_alarms_1, bit: 11}, kind: warning, text: 'mA input 4: low'}
  - {when: {key: x.ma_alarms_1, bit: 13}, kind: warning, text: 'mA input 5: high'}
  - {when: {key: x.ma_alarms_1, bit: 14}, kind: warning, text: 'mA input 5: low'}
  - {when: {key: x.ma_alarms_2, bit: 0}, kind: warning, text: 'mA input 6: high'}
  - {when: {key: x.ma_alarms_2, bit: 1}, kind: warning, text: 'mA input 6: low'}
  - {when: {key: x.ma_alarms_2, bit: 3}, kind: warning, text: 'mA input 7: high'}
  - {when: {key: x.ma_alarms_2, bit: 4}, kind: warning, text: 'mA input 7: low'}
  - {when: {key: x.ma_alarms_2, bit: 6}, kind: warning, text: 'mA input 8: high'}
  - {when: {key: x.ma_alarms_2, bit: 7}, kind: warning, text: 'mA input 8: low'}

notes:
- "The document gives neither function codes nor frame examples, nor a table for any register, and says nothing about writing. Everything here is unverified (`defaults`), and nothing is marked writable, also not the configuration data."
- "Addresses: read as 1-based, since the map starts at 0001 and every block at x001: address 0001 is holding 0, 1001 is holding 1000, 3001 is holding 3000. This, and function 03 for all of them, are assumptions."
- "Types: Short and Long are read as signed 16 and 32 bit integers, the document only says integer. Float is IEEE 32 bit, big-endian word order assumed. Strings have two characters per register, high byte first assumed. Controller Data sizes come from the columns, e.g. Name at 0001 takes 16 registers for 32 characters."
- "No units or scales are given for any register, and none are added. System and auxiliary temperatures follow the Temperature Scale register (holding 1168) at most: the document gives neither the unit nor the values of that register."
- "Multi-count rows are expanded: each row gives a start address, register size and count, and each next row starts right after it. `_1` to `_4` are the row's [1-4], which likely match SYS1 to SYS4 of the alarm table, though the document doesn't say so."
- "Alarm bits: the document numbers bits 1 to 16 in each register (2001:1 to 2001:16). They are mapped to bit 0 (least significant) to bit 15, assumed: the document doesn't say which end is bit 1. If they count from the top instead, each alarm sits at another bit. Each system has five words: SYS1 2001–2005, SYS2 2008–2012, SYS3 2015–2019, SYS4 2022–2026; mA inputs 2029 and 2030. The flags tables are shared since the layout is the same for each system. Registers 2006, 2007 etc. are not listed."
- "Problems: only the high, low, limit and no flow bits are reported, all as warnings. That choice is ours: the document doesn't explain the bits or say which are alarms. The bits named just COND, pH, ORP, TIMER, DIGITAL INPUT, NOTE, ALL ALARMS, MCND and pH2 are kept as flags with no problem rule since their meaning isn't explained."
- "The name describes the controller from its registers (conductivity, pH, ORP and temperature setpoints and sensors, makeup water, relays, water meters, flow meters): the document itself never says what the controller is for, only that it talks to SCADA, HMI and building systems and to a browser service."
- "Connection: the transport is Modbus/TCP over Ethernet per the document. Port 502, unit 1 and 125 registers per request are assumed; a building system must be on the same subnet as the controller."
- "Document inconsistencies: the introduction calls it a CP controller once while the title says CD. The 4-20 mA input row is named 1–6 but counts 8 (see those points). The spelling of pH varies between the systems. Controller Data has no column headers; they are taken from the later tables."
- "identify: firmware, date and time must be printable text and the day of week a small number. The document gives no fixed value (the name and serial have no documented content), so this is a structural fit only, resting on the assumed table and addressing; the 0–7 range for the day of week is assumed."
- "All registers in the document are here."
