# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the INTEC Controls / MSR-Electronic DGC6 Modbus Supplement User Manual (2022-04, revision of
# 2026-04-16), checked against the revision of 2022-12-09, which has the same register map.

modbusspec: 0
id: msr-dgc6
manufacturer: MSR-Electronic
name: PolyGard2 DGC6 gas controller (GC-06, Modbus at the X-BUS)
kind: other

sources:
- title: DGC6 Modbus Supplement User Manual (PolyGard2 DGC6, Digital Gas-Controller-Series GC-06 Modbus)
  version: 2022-04, revision 2026-04-16
  url: https://inteccontrols.com/wp-content/uploads/2025/04/DGC6_Modbus-Supplement_UserManual.pdf
  sha256: 9bd86f84b94c3173edb8d5c17642a283555e99624ad49ff5b9df63681f2db3f7
- title: DGC6 Modbus Supplement User Manual (PolyGard2 DGC6, Digital Gas-Controller-Series GC-06 Modbus)
  version: 2022-04, revision 2022-12-09
  url: https://inteccontrols.com/wp-content/uploads/2025/04/DGC6_Modbus-Supplement_UserManual-1.pdf
  sha256: fd268a54d9be6ad82214c02d7a066a5db71b00d46d0704e02eaa02865f056f0c

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 19200
    format: 8E1

encoding:
  byte_order: big
  word_order: big

points:
  - {key: x.unit_address, label: Own Modbus slave address at the X-BUS, table: holding, address: 0, type: u16, poll: slow, writable: true, note: The only register that can be written (functions 06 and 16).}
  # Relay information bits per module (output data block, addresses 1–8)
  - {key: x.relays_module_1, label: Relay bits of the controller module (GC06), table: holding, address: 1, type: u16, flags: relays_1, poll: fast}
  - {key: x.relays_module_2, label: Relay bits of the extension module 1, table: holding, address: 2, type: u16, flags: relays_2, poll: fast}
  - {key: x.relays_module_3, label: Relay bits of the extension module 2, table: holding, address: 3, type: u16, flags: relays_3, poll: fast}
  - {key: x.relays_module_4, label: Relay bits of the extension module 3, table: holding, address: 4, type: u16, flags: relays_4, poll: fast}
  - {key: x.relays_module_5, label: Relay bits of the extension module 4, table: holding, address: 5, type: u16, flags: relays_5, poll: fast}
  - {key: x.relays_module_6, label: Relay bits of the extension module 5, table: holding, address: 6, type: u16, flags: relays_6, poll: fast}
  - {key: x.relays_module_7, label: Relay bits of the extension module 6, table: holding, address: 7, type: u16, flags: relays_7, poll: fast}
  - {key: x.relays_module_8, label: Relay bits of the extension module 7, table: holding, address: 8, type: u16, flags: relays_8, poll: fast}
  # Watch outputs (WI)
  - {key: x.watch_outputs, label: 'Watch outputs (all, as a byte)', table: holding, address: 50, type: u16, poll: fast, note: Bit n−1 = watch output n.}
  - {key: x.watch_output_1, label: Watch output 1, table: holding, address: 51, type: u16, enum: watch_output, poll: fast}
  - {key: x.watch_output_2, label: Watch output 2, table: holding, address: 52, type: u16, enum: watch_output, poll: fast}
  - {key: x.watch_output_3, label: Watch output 3, table: holding, address: 53, type: u16, enum: watch_output, poll: fast}
  - {key: x.watch_output_4, label: Watch output 4, table: holding, address: 54, type: u16, enum: watch_output, poll: fast}
  - {key: x.watch_output_5, label: Watch output 5, table: holding, address: 55, type: u16, enum: watch_output, poll: fast}
  - {key: x.watch_output_6, label: Watch output 6, table: holding, address: 56, type: u16, enum: watch_output, poll: fast}
  - {key: x.watch_output_7, label: Watch output 7, table: holding, address: 57, type: u16, enum: watch_output, poll: fast}
  # Sensors: the document gives 96 digital (DP) and 32 analog (AP) sensor addresses; only the first 8 of each here
  - {key: x.dp1_value, label: Current value of digital sensor 1, table: holding, address: 1001, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp1_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp1_range, label: Measuring range of digital sensor 1, table: holding, address: 5001, type: u16, poll: slow}
  - {key: x.dp1_alarms, label: Alarms of digital sensor 1, table: holding, address: 1201, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp1_latching, label: Latching bits of digital sensor 1, table: holding, address: 1201, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp2_value, label: Current value of digital sensor 2, table: holding, address: 1002, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp2_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp2_range, label: Measuring range of digital sensor 2, table: holding, address: 5002, type: u16, poll: slow}
  - {key: x.dp2_alarms, label: Alarms of digital sensor 2, table: holding, address: 1202, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp2_latching, label: Latching bits of digital sensor 2, table: holding, address: 1202, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp3_value, label: Current value of digital sensor 3, table: holding, address: 1003, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp3_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp3_range, label: Measuring range of digital sensor 3, table: holding, address: 5003, type: u16, poll: slow}
  - {key: x.dp3_alarms, label: Alarms of digital sensor 3, table: holding, address: 1203, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp3_latching, label: Latching bits of digital sensor 3, table: holding, address: 1203, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp4_value, label: Current value of digital sensor 4, table: holding, address: 1004, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp4_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp4_range, label: Measuring range of digital sensor 4, table: holding, address: 5004, type: u16, poll: slow}
  - {key: x.dp4_alarms, label: Alarms of digital sensor 4, table: holding, address: 1204, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp4_latching, label: Latching bits of digital sensor 4, table: holding, address: 1204, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp5_value, label: Current value of digital sensor 5, table: holding, address: 1005, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp5_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp5_range, label: Measuring range of digital sensor 5, table: holding, address: 5005, type: u16, poll: slow}
  - {key: x.dp5_alarms, label: Alarms of digital sensor 5, table: holding, address: 1205, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp5_latching, label: Latching bits of digital sensor 5, table: holding, address: 1205, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp6_value, label: Current value of digital sensor 6, table: holding, address: 1006, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp6_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp6_range, label: Measuring range of digital sensor 6, table: holding, address: 5006, type: u16, poll: slow}
  - {key: x.dp6_alarms, label: Alarms of digital sensor 6, table: holding, address: 1206, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp6_latching, label: Latching bits of digital sensor 6, table: holding, address: 1206, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp7_value, label: Current value of digital sensor 7, table: holding, address: 1007, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp7_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp7_range, label: Measuring range of digital sensor 7, table: holding, address: 5007, type: u16, poll: slow}
  - {key: x.dp7_alarms, label: Alarms of digital sensor 7, table: holding, address: 1207, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp7_latching, label: Latching bits of digital sensor 7, table: holding, address: 1207, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.dp8_value, label: Current value of digital sensor 8, table: holding, address: 1008, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (dp8_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.dp8_range, label: Measuring range of digital sensor 8, table: holding, address: 5008, type: u16, poll: slow}
  - {key: x.dp8_alarms, label: Alarms of digital sensor 8, table: holding, address: 1208, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.dp8_latching, label: Latching bits of digital sensor 8, table: holding, address: 1208, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap1_value, label: Current value of analog sensor 1, table: holding, address: 2001, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap1_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap1_range, label: Measuring range of analog sensor 1, table: holding, address: 6001, type: u16, poll: slow}
  - {key: x.ap1_alarms, label: Alarms of analog sensor 1, table: holding, address: 2201, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap1_latching, label: Latching bits of analog sensor 1, table: holding, address: 2201, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap2_value, label: Current value of analog sensor 2, table: holding, address: 2002, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap2_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap2_range, label: Measuring range of analog sensor 2, table: holding, address: 6002, type: u16, poll: slow}
  - {key: x.ap2_alarms, label: Alarms of analog sensor 2, table: holding, address: 2202, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap2_latching, label: Latching bits of analog sensor 2, table: holding, address: 2202, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap3_value, label: Current value of analog sensor 3, table: holding, address: 2003, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap3_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap3_range, label: Measuring range of analog sensor 3, table: holding, address: 6003, type: u16, poll: slow}
  - {key: x.ap3_alarms, label: Alarms of analog sensor 3, table: holding, address: 2203, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap3_latching, label: Latching bits of analog sensor 3, table: holding, address: 2203, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap4_value, label: Current value of analog sensor 4, table: holding, address: 2004, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap4_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap4_range, label: Measuring range of analog sensor 4, table: holding, address: 6004, type: u16, poll: slow}
  - {key: x.ap4_alarms, label: Alarms of analog sensor 4, table: holding, address: 2204, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap4_latching, label: Latching bits of analog sensor 4, table: holding, address: 2204, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap5_value, label: Current value of analog sensor 5, table: holding, address: 2005, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap5_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap5_range, label: Measuring range of analog sensor 5, table: holding, address: 6005, type: u16, poll: slow}
  - {key: x.ap5_alarms, label: Alarms of analog sensor 5, table: holding, address: 2205, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap5_latching, label: Latching bits of analog sensor 5, table: holding, address: 2205, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap6_value, label: Current value of analog sensor 6, table: holding, address: 2006, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap6_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap6_range, label: Measuring range of analog sensor 6, table: holding, address: 6006, type: u16, poll: slow}
  - {key: x.ap6_alarms, label: Alarms of analog sensor 6, table: holding, address: 2206, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap6_latching, label: Latching bits of analog sensor 6, table: holding, address: 2206, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap7_value, label: Current value of analog sensor 7, table: holding, address: 2007, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap7_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap7_range, label: Measuring range of analog sensor 7, table: holding, address: 6007, type: u16, poll: slow}
  - {key: x.ap7_alarms, label: Alarms of analog sensor 7, table: holding, address: 2207, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap7_latching, label: Latching bits of analog sensor 7, table: holding, address: 2207, type: u16, bits: [8, 15], flags: latching, poll: fast}
  - {key: x.ap8_value, label: Current value of analog sensor 8, table: holding, address: 2008, type: s16, poll: fast, note: 'Raw integer: divide by the factor of the sensor''s measuring range (ap8_range: 1–9 → 1000, 10–99 → 100, 100–999 → 10, 1000 and above → 1). Below −16385 it is an error code (read it as hex). The gas unit depends on the sensor.'}
  - {key: x.ap8_range, label: Measuring range of analog sensor 8, table: holding, address: 6008, type: u16, poll: slow}
  - {key: x.ap8_alarms, label: Alarms of analog sensor 8, table: holding, address: 2208, type: u16, bits: [0, 7], flags: alarms, poll: fast}
  - {key: x.ap8_latching, label: Latching bits of analog sensor 8, table: holding, address: 2208, type: u16, bits: [8, 15], flags: latching, poll: fast}
  # Relays
  - {key: x.fault_relay, label: Fault message relay, table: holding, address: 8000, type: s16, enum: fault_relay, poll: fast}
  - {key: x.alarm_relay_1, label: Alarm relay 1, table: holding, address: 8001, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_2, label: Alarm relay 2, table: holding, address: 8002, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_3, label: Alarm relay 3, table: holding, address: 8003, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_4, label: Alarm relay 4, table: holding, address: 8004, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_5, label: Alarm relay 5, table: holding, address: 8005, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_6, label: Alarm relay 6, table: holding, address: 8006, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_7, label: Alarm relay 7, table: holding, address: 8007, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  - {key: x.alarm_relay_8, label: Alarm relay 8, table: holding, address: 8008, type: s16, poll: fast, verified: false, note: The document doesn't give the values; possibly the same as the fault relay (8000).}
  # Error codes
  - {key: error_code, label: Local error of the gas controller, table: holding, address: 9000, type: u16, flags: controller_error, poll: fast, note: 'Errors of the controller device itself, not of its readings.'}
  - {key: x.device_1_error, label: Local error of connected device 1, table: holding, address: 9001, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_2_error, label: Local error of connected device 2, table: holding, address: 9002, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_3_error, label: Local error of connected device 3, table: holding, address: 9003, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_4_error, label: Local error of connected device 4, table: holding, address: 9004, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_5_error, label: Local error of connected device 5, table: holding, address: 9005, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_6_error, label: Local error of connected device 6, table: holding, address: 9006, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_7_error, label: Local error of connected device 7, table: holding, address: 9007, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.device_8_error, label: Local error of connected device 8, table: holding, address: 9008, type: u16, poll: fast, note: 'Errors of connected devices (e.g. WSB2, SB2, MSB2) at addresses 1–96 (9001–9096), not of their sensor heads; the bit layout isn''t given.'}
  - {key: x.module_1_error, label: Local error of controller module GC06, table: holding, address: 9097, type: u16, flags: module_error, poll: fast}
  - {key: x.module_2_error, label: Local error of extension module EP06 1, table: holding, address: 9098, type: u16, flags: module_error, poll: fast}
  - {key: x.module_3_error, label: Local error of extension module EP06 2, table: holding, address: 9099, type: u16, flags: module_error, poll: fast}
  - {key: x.module_4_error, label: Local error of extension module EP06 3, table: holding, address: 9100, type: u16, flags: module_error, poll: fast}
  - {key: x.module_5_error, label: Local error of extension module EP06 4, table: holding, address: 9101, type: u16, flags: module_error, poll: fast}
  - {key: x.module_6_error, label: Local error of extension module EP06 5, table: holding, address: 9102, type: u16, flags: module_error, poll: fast}
  - {key: x.module_7_error, label: Local error of extension module EP06 6, table: holding, address: 9103, type: u16, flags: module_error, poll: fast}
  - {key: x.module_8_error, label: Local error of extension module EP06 7, table: holding, address: 9104, type: u16, flags: module_error, poll: fast}

enums:
  watch_output: {'0': 'Off', '1': On by clock, '256': On by Modbus, '257': On by Modbus and clock}
  fault_relay: {'-1': Relay not active, '0': 'Relay active, not energised', '1': 'Relay active, energised'}

flags:
  alarms: {'0': Controller alarm stage 1, '1': Controller alarm stage 2, '2': Controller alarm stage 3, '3': Controller alarm stage 4, '4': Local alarm stage 1, '5': Local alarm stage 2, '6': Local alarm stage 3, '7': Local alarm stage 4}
  latching: {'0': Controller latching stage 1, '1': Controller latching stage 2, '2': Controller latching stage 3, '3': Controller latching stage 4, '4': Local latching stage 1, '5': Local latching stage 2, '6': Local latching stage 3, '7': Local latching stage 4}
  controller_error: {'0': UPS error, '2': 'Power failure, battery mode', '4': Configuration error or EEPROM / flash failure, '7': Maintenance information, '8': Failure in connected devices, '9': UPS detected (information only), '11': Special mode on, '14': Error indicator (always 0 for failures), '15': Error indicator (always 1 for failures)}
  module_error: {'1': AD converter failure, '2': Over- / undervoltage failure, '3': CPU diagnostic error, '4': Configuration error or EEPROM / flash failure, '5': Wrong analog output current or relay failure, '6': Over- / undertemperature failure, '7': Maintenance information, '8': Failure in connected devices, '11': Special mode on, '12': Warning sign feedback error, '13': Horn feedback error, '14': Error indicator (always 0 for failures), '15': Error indicator (always 1 for failures)}
  relays_1: {'0': Relay 1, '1': Relay 2, '2': Relay 3, '3': Relay 4}
  relays_2: {'0': Relay 5, '1': Relay 6, '2': Relay 7, '3': Relay 8}
  relays_3: {'0': Relay 9, '1': Relay 10, '2': Relay 11, '3': Relay 12}
  relays_4: {'0': Relay 13, '1': Relay 14, '2': Relay 15, '3': Relay 16}
  relays_5: {'0': Relay 17, '1': Relay 18, '2': Relay 19, '3': Relay 20}
  relays_6: {'0': Relay 21, '1': Relay 22, '2': Relay 23, '3': Relay 24}
  relays_7: {'0': Relay 25, '1': Relay 26, '2': Relay 27, '3': Relay 28}
  relays_8: {'0': Relay 29, '1': Relay 30, '2': Relay 31, '3': Relay 32}

problems:
  - {when: {key: error_code, bit: 0}, kind: warning, text: UPS error (bit 0)}
  - {when: {key: error_code, bit: 2}, kind: mains_lost, text: 'Power failure, controller on battery (bit 2)'}
  - {when: {key: error_code, bit: 4}, kind: fault, text: Configuration error or EEPROM / flash failure (bit 4)}
  - {when: {key: error_code, bit: 7}, kind: warning, text: Maintenance due (bit 7)}
  - {when: {key: error_code, bit: 8}, kind: fault, text: Failure in a connected device (bit 8)}
  - {when: {key: x.module_1_error, bit: 15}, kind: fault, text: 'Controller module error (0x{value:X})'}
  - {when: {key: x.module_2_error, bit: 15}, kind: fault, text: 'Extension module 1 error (0x{value:X})'}
  - {when: {key: x.module_3_error, bit: 15}, kind: fault, text: 'Extension module 2 error (0x{value:X})'}
  - {when: {key: x.module_4_error, bit: 15}, kind: fault, text: 'Extension module 3 error (0x{value:X})'}
  - {when: {key: x.module_5_error, bit: 15}, kind: fault, text: 'Extension module 4 error (0x{value:X})'}
  - {when: {key: x.module_6_error, bit: 15}, kind: fault, text: 'Extension module 5 error (0x{value:X})'}
  - {when: {key: x.module_7_error, bit: 15}, kind: fault, text: 'Extension module 6 error (0x{value:X})'}
  - {when: {key: x.module_8_error, bit: 15}, kind: fault, text: 'Extension module 7 error (0x{value:X})'}
  - {when: {key: x.device_1_error, not: 0}, kind: fault, text: 'Connected device 1 error (0x{value:X})'}
  - {when: {key: x.device_2_error, not: 0}, kind: fault, text: 'Connected device 2 error (0x{value:X})'}
  - {when: {key: x.device_3_error, not: 0}, kind: fault, text: 'Connected device 3 error (0x{value:X})'}
  - {when: {key: x.device_4_error, not: 0}, kind: fault, text: 'Connected device 4 error (0x{value:X})'}
  - {when: {key: x.device_5_error, not: 0}, kind: fault, text: 'Connected device 5 error (0x{value:X})'}
  - {when: {key: x.device_6_error, not: 0}, kind: fault, text: 'Connected device 6 error (0x{value:X})'}
  - {when: {key: x.device_7_error, not: 0}, kind: fault, text: 'Connected device 7 error (0x{value:X})'}
  - {when: {key: x.device_8_error, not: 0}, kind: fault, text: 'Connected device 8 error (0x{value:X})'}
  - {when: {key: x.dp1_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 1 error (raw {value})'}
  - {when: {key: x.dp1_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 1 (0x{value:X})'}
  - {when: {key: x.dp2_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 2 error (raw {value})'}
  - {when: {key: x.dp2_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 2 (0x{value:X})'}
  - {when: {key: x.dp3_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 3 error (raw {value})'}
  - {when: {key: x.dp3_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 3 (0x{value:X})'}
  - {when: {key: x.dp4_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 4 error (raw {value})'}
  - {when: {key: x.dp4_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 4 (0x{value:X})'}
  - {when: {key: x.dp5_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 5 error (raw {value})'}
  - {when: {key: x.dp5_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 5 (0x{value:X})'}
  - {when: {key: x.dp6_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 6 error (raw {value})'}
  - {when: {key: x.dp6_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 6 (0x{value:X})'}
  - {when: {key: x.dp7_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 7 error (raw {value})'}
  - {when: {key: x.dp7_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 7 (0x{value:X})'}
  - {when: {key: x.dp8_value, range: [-32768, -16386]}, kind: fault, text: 'Digital sensor 8 error (raw {value})'}
  - {when: {key: x.dp8_alarms, not: 0}, kind: warning, text: 'Gas alarm at digital sensor 8 (0x{value:X})'}
  - {when: {key: x.ap1_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 1 error (raw {value})'}
  - {when: {key: x.ap1_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 1 (0x{value:X})'}
  - {when: {key: x.ap2_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 2 error (raw {value})'}
  - {when: {key: x.ap2_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 2 (0x{value:X})'}
  - {when: {key: x.ap3_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 3 error (raw {value})'}
  - {when: {key: x.ap3_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 3 (0x{value:X})'}
  - {when: {key: x.ap4_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 4 error (raw {value})'}
  - {when: {key: x.ap4_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 4 (0x{value:X})'}
  - {when: {key: x.ap5_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 5 error (raw {value})'}
  - {when: {key: x.ap5_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 5 (0x{value:X})'}
  - {when: {key: x.ap6_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 6 error (raw {value})'}
  - {when: {key: x.ap6_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 6 (0x{value:X})'}
  - {when: {key: x.ap7_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 7 error (raw {value})'}
  - {when: {key: x.ap7_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 7 (0x{value:X})'}
  - {when: {key: x.ap8_value, range: [-32768, -16386]}, kind: fault, text: 'Analog sensor 8 error (raw {value})'}
  - {when: {key: x.ap8_alarms, not: 0}, kind: warning, text: 'Gas alarm at analog sensor 8 (0x{value:X})'}

notes:
- 'Addresses: the document gives the register addresses as they are sent on the bus (its screenshots show the controller''s
  own address at register 0, the first digital sensor at 1001), so they are used unchanged as 0-based holding addresses (function
  03).'
- Sensor n has its current value at 1000 + n (digital, n = 1…96) or 2000 + n (analog, n = 1…32), its average value at 3000
  + n / 4000 + n, its measuring range at 5000 + n / 6000 + n and its alarm and latching word at 1200 + n / 2200 + n. Only
  sensors 1–8 of each kind and connected devices 1–8 (9001–9008) are listed here; the averages, signal relays (7001–7096),
  alarm relays above 8 and analog outputs 1–16 (output data block addresses 9–24, 0…10000 = 0…full scale of the sensor) are
  left out.
- The measured values are integers whose scale depends on the sensor's measuring range (factor 1000, 100, 10 or 1, see the
  value points); this can't be expressed here, so the values are raw.
- 'Alarm word per sensor: bits 0–3 are the four alarm stages raised by the controller, bits 4–7 the local alarms, bits 8–11
  the controller''s latching bits and bits 12–15 the local latching bits.'
- 'Writing: function 05 (coil, value 0xFF00) on a sensor''s alarm word address (1201… / 2201…) acknowledges latching, on 0x7000
  acknowledges the horn, and on 51–57 switches a single watch output; function 15 on 50 sets all seven watch outputs. Other
  settings can''t be changed over Modbus.'
- The Modbus RTU slave port is the controller's X-BUS, available from display firmware 1.00.06. No default slave address is
  stated; 1 (as in the document's screenshots) is assumed.
- The controller gives no identification registers, so it can't be recognised in a network search.
- The document is published by INTEC Controls together with MSR-Electronic GmbH.
