# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the PMA Digital 280-1 Schnittstellenbeschreibung Modbus-Protokoll 9499-040-70118 (gültig ab 02/2005).

modbusspec: 0
id: pma-digital280
manufacturer: PMA
name: Digital 280-1 digital indicator
kind: other

sources:
- title: Digital 280-1 Schnittstellenbeschreibung Modbus-Protokoll 9499-040-70118
  version: gültig ab 02/2005
  url: https://www.west-cs.de/assets/DE-Interface-Descriptions/PMA-DIG280-1-Schnittstellenbeschreibung-Modbus-Deutsch-9499-040-70118.pdf
  sha256: 2e4e374cc04dbf556d713f80cb2108d98c0ed3afc51248c5e4db9e71dbf750a5
  archive_url: https://web.archive.org/web/20231031045606/https://www.west-cs.de/assets/DE-Interface-Descriptions/PMA-DIG280-1-Schnittstellenbeschreibung-Modbus-Deutsch-9499-040-70118.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  input_equals_holding: true
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

points:
  # Measured value (Func), float area
  - {key: x.process_value, label: C.InP measured value, table: holding, address: 42972, type: f32, poll: fast, verified: false, note: 'Measured value in the configured engineering unit (see x.unit), after tare / sample & hold / O2 calculation.'}
  - {key: x.max_value, label: In.Hi maximum value, table: holding, address: 42980, type: f32, poll: fast, verified: false}
  - {key: x.min_value, label: In.Lo minimum value, table: holding, address: 42978, type: f32, poll: fast, verified: false}
  - {key: x.input_value, label: InP input value after correction, table: holding, address: 35112, type: f32, poll: fast, verified: false}
  - {key: x.input_raw, label: InP.r input value before correction, table: holding, address: 35108, type: f32, poll: slow, verified: false}
  - {key: x.input_fault, label: Fail input circuit fault, table: holding, address: 1171, type: u16, enum: input_fault, poll: fast}

  # Controller function (only with Fnc.2 = controller)
  - {key: x.effective_setpoint, label: SP.EF effective setpoint, table: holding, address: 42970, type: f32, poll: fast, verified: false}
  - {key: x.output, label: Ypid output value, table: holding, address: 42974, type: f32, unit: '%', poll: fast, verified: false}
  - {key: x.control_deviation, label: diFF control deviation, table: holding, address: 42976, type: f32, poll: fast, verified: false, note: Process value minus setpoint.}
  - {key: x.controller_status, label: St.Cntr controller status, table: holding, address: 5100, type: u16, flags: controller_status, poll: fast}
  - {key: state, label: St.Cntr operating state, table: holding, address: 5100, type: u16, bits: [12, 15], enum: operating_state, poll: fast}
  - {key: x.tuning_result_heating, label: Msg1 self-tuning result heating, table: holding, address: 5144, type: u16, enum: tuning_result, poll: slow}

  # Limits, alarms, inputs and outputs
  - {key: x.limit1_status, label: St.Lim limit 1 status, table: holding, address: 2170, type: u16, enum: limit_status, poll: fast}
  - {key: x.limit2_status, label: St.Lim limit 2 status, table: holding, address: 2270, type: u16, enum: limit_status, poll: fast}
  - {key: x.limit3_status, label: St.Lim limit 3 status, table: holding, address: 2370, type: u16, enum: limit_status, poll: fast}
  - {key: x.alarm_status, label: St.Ala alarm status, table: holding, address: 250, type: u16, flags: alarm_status, poll: fast}
  - {key: x.digital_outputs, label: St.Do digital outputs, table: holding, address: 251, type: u16, flags: digital_outputs, poll: fast}
  - {key: x.analog_input_status, label: St.Ain analog input status, table: holding, address: 252, type: u16, flags: analog_input_status, poll: fast}
  - {key: x.digital_inputs, label: St.Di digital inputs and keys, table: holding, address: 253, type: u16, flags: digital_inputs, poll: fast}

  # Error list (othr)
  - {key: x.err_internal, label: E.1 internal error, table: holding, address: 210, type: u16, enum: defect, poll: slow}
  - {key: x.err_internal_resettable, label: E.2 internal error (resettable), table: holding, address: 211, type: u16, enum: stored, poll: slow}
  - {key: x.err_break_inp1, label: FbF.1 sensor break INP1, table: holding, address: 212, type: u16, enum: fault_3, poll: fast}
  - {key: x.err_short_inp1, label: Sht.1 short circuit INP1, table: holding, address: 213, type: u16, enum: stored, poll: fast, note: The document lists only 0 and 1 for this entry.}
  - {key: x.err_polarity_inp1, label: POL.1 incorrect polarity INP1, table: holding, address: 214, type: u16, enum: fault_3, poll: fast}
  - {key: x.err_tuning_heating, label: AdA.H self-tuning error heating, table: holding, address: 221, type: u16, enum: tuning_error, poll: slow}
  - {key: x.err_tuning_cooling, label: AdA.C self-tuning error cooling, table: holding, address: 222, type: u16, enum: tuning_error, poll: slow}
  - {key: x.err_limit1, label: Lim.1 limit 1 exceeded, table: holding, address: 223, type: u16, enum: fault_3, poll: fast}
  - {key: x.err_limit2, label: Lim.2 limit 2 exceeded, table: holding, address: 224, type: u16, enum: fault_3, poll: fast}
  - {key: x.err_limit3, label: Lim.3 limit 3 exceeded, table: holding, address: 225, type: u16, enum: fault_3, poll: fast}
  - {key: x.msg_operating_hours, label: InF.1 operating hours limit reached, table: holding, address: 226, type: u16, enum: message, poll: slow}
  - {key: x.msg_switching_cycles, label: InF.2 switching cycles limit reached, table: holding, address: 227, type: u16, enum: message, poll: slow}
  - {key: x.err_hardware, label: E.4 hardware error, table: holding, address: 228, type: u16, enum: stored, poll: slow}

  # Identity
  - {key: x.hardware_options, label: Hw.Opt hardware options, table: holding, address: 200, type: u16, flags: hardware_options, poll: slow}
  - {key: firmware, label: Sw.Op software version, table: holding, address: 201, type: u16, scale: 0.1, poll: slow, note: 'Major and minor release as one number, e.g. 21 = version 2.1.'}
  - {key: x.operating_version, label: Bed.V operating version, table: holding, address: 202, type: u16, poll: slow}
  - {key: x.device_code, label: Unit device identification, table: holding, address: 203, type: u16, poll: slow, note: The document doesn't list the values.}
  - {key: x.sub_version, label: S.Vers software sub-version, table: holding, address: 204, type: u16, poll: slow}

  # Operation (writable)
  - {key: x.setpoint, label: SP setpoint via interface, table: holding, address: 39128, type: f32, writable: true, write_multiple: true, poll: slow, verified: false, note: Written to RAM at once; the device stores it to EEPROM at most about every half hour.}
  - {key: x.remote, label: L-R remote operation, table: holding, address: 1080, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.error_reset, label: Err.r reset error list, table: holding, address: 1081, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.tare, label: tArA tare function, table: holding, address: 1082, type: u16, enum: off_on, writable: true, poll: slow, note: 1 sets the present value to zero and keeps measuring with that offset; 0 shows the real value again.}
  - {key: x.hold, label: HOLd sample and hold, table: holding, address: 1083, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.reset_min, label: rES.L reset minimum value, table: holding, address: 1084, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.reset_max, label: rES.H reset maximum value, table: holding, address: 1085, type: u16, enum: off_on, writable: true, poll: slow}

  # Configuration (writable)
  - {key: x.function1, label: Fnc.1 process value calculation, table: holding, address: 5063, type: u16, enum: function1, writable: true, poll: slow}
  - {key: x.function2, label: Fnc.2 indicator or controller, table: holding, address: 5064, type: u16, enum: function2, writable: true, poll: slow}
  - {key: x.unit, label: Unit physical unit, table: holding, address: 170, type: u16, enum: unit, writable: true, poll: slow}
  - {key: x.decimals, label: dP display decimals, table: holding, address: 171, type: u16, writable: true, min: 0, max: 4, poll: slow, note: Decimals on the display.}
  - {key: x.modbus_address, label: Addr bus address, table: holding, address: 181, type: u16, writable: true, min: 1, max: 247, poll: slow}
  - {key: x.baud_rate, label: bAud bit rate, table: holding, address: 180, type: u16, enum: baud, writable: true, poll: slow}
  - {key: x.parity, label: PrtY parity, table: holding, address: 182, type: u16, enum: parity, writable: true, poll: slow}

enums:
  operating_state: {'0': Automatic, '1': Self-tuning running, '2': Self-tuning faulty (waiting for operator), '3': Sensor error, '5': Manual, '7': Manual with start value Y2, '8': Manual with external output value, '9': Outputs switched off (neutral), '10': Self-tuning aborted}
  tuning_result: {'0': No message / attempt running, '1': Successful, '2': Successful with warning (setpoint overshoot risk), '3': Process reacts in the wrong direction, '4': No response from the process, '5': Turning point too low, '6': 'Aborted, setpoint overshoot risk, no parameters', '7': Output step too small, '8': Waiting for setpoint reserve, '9': Impulse tuning failed}
  tuning_error: {'0': No error, '3': Process reacts in the wrong direction, '4': No response from the process, '5': Turning point too low, '6': 'Aborted, setpoint overshoot risk', '7': Output step too small, '8': Setpoint reserve missing, '9': Impulse tuning failed}
  input_fault: {'0': No error, '1': Sensor break, '2': Incorrect polarity, '4': Short circuit}
  limit_status: {'0': No alarm, '1': Alarm stored, '2': Limit exceeded}
  defect: {'0': No fault, '2': Device defective}
  stored: {'0': No fault, '1': Fault occurred and stored}
  fault_3: {'0': No fault, '1': Fault occurred and stored, '2': Fault present}
  message: {'0': No message, '1': 'Limit reached, please acknowledge'}
  off_on: {'0': 'Off', '1': 'On'}
  function1: {'0': No function, '1': Tare, '2': Sample & hold, '3': O2 measurement}
  function2: {'0': Indicator, '1': Controller}
  unit: {'0': No unit, '1': °C, '2': °F}
  baud: {'0': '2400', '1': '4800', '2': '9600', '3': '19200', '4': '38400'}
  parity: {'0': 'No parity, 2 stop bits', '1': Even, '2': Odd, '3': 'No parity, 1 stop bit'}

flags:
  controller_status: {'0': Switching signal heating on, '1': Switching signal cooling on, '2': Sensor error, '3': Manual, '4': Y2 active, '5': External output value active, '6': Controller off, '7': Parameter set 2 active, '8': Loop alarm, '9': Start-up circuit active, '10': Setpoint gradient active}
  alarm_status: {'0': Limit 1 present or stored, '1': Limit 2 present or stored, '2': Limit 3 present or stored, '4': Loop alarm present or stored, '5': Heating current alarm present or stored, '6': SSR alarm present or stored, '8': Limit 1 present, '9': Limit 2 present, '10': Limit 3 present, '12': Loop alarm present, '13': Heating current alarm present, '14': SSR alarm present}
  digital_outputs: {'0': Output 1, '1': Output 2, '2': Output 3, '3': Output 4, '4': Output 5, '5': Output 6}
  analog_input_status: {'0': Input 1 break, '1': Input 1 reversed polarity, '2': Input 1 short circuit, '4': Input 2 break, '5': Input 2 reversed polarity, '6': Input 2 short circuit}
  digital_inputs: {'0': Input 1, '1': Input 2, '2': Input 3, '8': F key, '9': A/M key, '10': Sel key, '11': Down key, '12': Up key, '13': Loc switch}
  hardware_options: {'0': OUT3 is an analog output, '1': OUT4 is an analog output (KS 90-1 only), '8': Option Modbus + di2/di3 + TPS, '9': Option INP3 (KS 90-1 only), '10': Option 16 programs (KS 90-1P only), '11': Option OUT5/OUT6}

problems:
  - {when: {key: x.err_internal, equals: 2}, kind: fault, text: Device defective (Err 1)}
  - {when: {key: x.err_internal_resettable, equals: 1}, kind: warning, text: Internal error stored (Err 2)}
  - {when: {key: x.err_hardware, equals: 1}, kind: fault, text: 'Hardware error: code number and hardware don''t match (E.4)'}
  - {when: {key: x.err_break_inp1, equals: 2}, kind: fault, text: Sensor break at INP1}
  - {when: {key: x.err_break_inp1, equals: 1}, kind: warning, text: 'Sensor break at INP1 (stored, gone)'}
  - {when: {key: x.err_short_inp1, equals: 1}, kind: fault, text: Short circuit at INP1}
  - {when: {key: x.err_polarity_inp1, equals: 2}, kind: fault, text: Incorrect polarity at INP1}
  - {when: {key: x.err_polarity_inp1, equals: 1}, kind: warning, text: Incorrect polarity at INP1 (stored)}
  - {when: {key: x.err_tuning_heating, not: 0}, kind: warning, text: 'Self-tuning heating failed ({text})'}
  - {when: {key: x.err_tuning_cooling, not: 0}, kind: warning, text: 'Self-tuning cooling failed ({text})'}
  - {when: {key: x.err_limit1, in: [1, 2]}, kind: warning, text: 'Limit 1 exceeded ({text})'}
  - {when: {key: x.err_limit2, in: [1, 2]}, kind: warning, text: 'Limit 2 exceeded ({text})'}
  - {when: {key: x.err_limit3, in: [1, 2]}, kind: warning, text: 'Limit 3 exceeded ({text})'}
  - {when: {key: x.msg_operating_hours, equals: 1}, kind: warning, text: 'Maintenance: operating hours limit reached'}
  - {when: {key: x.msg_switching_cycles, equals: 1}, kind: warning, text: 'Maintenance: switching cycles limit reached'}

notes:
- PMA Prozeß- und Maschinen-Automation GmbH; the document is now hosted by West Control Solutions. It describes operating
  version 2 of the Digital 280-1 indicator, which can also work as a simple controller (Fnc.2).
- Addresses are protocol addresses as the document gives them (its examples send the listed number unchanged). Function codes
  3 and 4 read the same data; writes use 6 (integers) or 16 (floats and several values). A read that starts at an undefined
  address fails; undefined addresses inside a read return -32500 (integer) or -1.5E37 (float).
- 'Every value exists at several addresses: as an integer (base address), as an integer with 1, 2 or 3 decimals (base + 8192,
  + 16384, + 24576) and as an IEEE float (32768 + 2 × base, area 0x8000–0xBFFF). Measured values and settings are taken here
  as floats, status and enum values as plain integers. Integer special values: -31000 sensor fault, -32000 switched off, -32500
  undefined, -32768 out of range.'
- Big-endian byte order is stated; the order of the two registers of a float is not stated and assumed most significant first,
  so the float points are unverified.
- 'The unit of the measured value, setpoint and limits follows the configured physical unit (x.unit: none, °C or °F) and the
  input scaling; no unit is given for them here.'
- Hw.Opt is described for the whole KSx-1 family (bit layout 0000 WXYZ 0000 00BA); bit numbers here are read from that layout.
- The interface is RS-485 / RS-422, 2400–38400 Bd, even, odd or no parity, address 1–247. Default bit rate, parity and address
  are not stated in the document; 9600 8N1 and address 1 are assumed. Port 502 is for a Modbus TCP gateway in front of it.
  A message may be at most 256 bytes, so max_registers 125 is derived from that.
- The device code (Unit) values aren't given, so there is no identify.
- 'Left out: PID and self-tuning parameters, input configuration and scaling, filter and O2 settings, limit settings, logic
  input sources, output function assignments and analog output scaling, forcing, Modbus timing settings.'
