# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Raritan PX2/PX3 Modbus Interface (firmware 3.6.30, document 47403) and brought up to the newest
# edition, the Xerus Modbus Interface 4.3.14 (document 52917); the editions 3.2.1 … 4.3.14, including Server
# Technology's copies 4.0.40, 4.2.10 and 4.2.20, were compared (differences in the notes).

modbusspec: 0
id: raritan-px
manufacturer: Raritan
name: PX2 / PX3 / PXC / PXE intelligent PDUs and PX3TS transfer switches
kind: other

sources:
- title: Xerus Modbus Interface
  version: 4.3.14 (52917)
  url: https://cdn1.raritan.com/download/pdu-g2/4.3.14/PDU_Modbus_4.3.14_52917.pdf
  sha256: fb2cc4381f4039a97c2bab60d99a27231def4a078f771d2f7f6a487b800b3bb9
- title: Xerus Modbus Interface (Server Technology)
  version: 4.2.20 (50793)
  url: https://cdn.servertech.com/download/pdu-g4/4.2.20/PDU_Modbus_4.2.20_50793.pdf
  sha256: 3b6f6d90485a488c8f72743a94a158519ae8a95746df56812e62bf2c163f8836
- title: Xerus Modbus Interface (Server Technology)
  version: 4.2.10 (50400)
  url: https://cdn.servertech.com/download/dcpdu-g2/4.2.10/PDU_Modbus_4.2.10_50400.pdf
  sha256: 3d4756f2c24081f420bc89fd7cb8bfbb8efac290a86563e3870e2a6b5c08cdfe
- title: Xerus Modbus Interface
  version: 4.1.1 (49961)
  url: https://cdn1.raritan.com/download/lg/4.1.1/PDU_Modbus_4.1.1_49961.pdf
  sha256: dececea8754efbf70d1f735acba240b9a4f4240975a31766405d509159ecbabe
  archive_url: https://web.archive.org/web/20240301083303/https://cdn1.raritan.com/download/lg/4.1.1/PDU_Modbus_4.1.1_49961.pdf
- title: Xerus Modbus Interface (Server Technology)
  version: 4.0.40 (49500)
  url: https://cdn.servertech.com/download/pdu-g2/4.0.40/PDU_Modbus_4.0.40_49500.pdf
  sha256: a7161d7357623874cde246e9819cbcc288031043bd7e8537e39600d57d77fba7
  archive_url: https://web.archive.org/web/20230803170404/https://cdn.servertech.com/download/pdu-g2/4.0.40/PDU_Modbus_4.0.40_49500.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.6.60 (48262)
  url: https://cdn.raritan.com/download/px3/version-3.6.60/PDU_Modbus_3.6.60_48262.pdf
  sha256: a164a73eef60b7d16d08cbf22473071da198d105e80210915515b4f110c78e99
  archive_url: https://web.archive.org/web/20240809163413/https://cdn.raritan.com/download/px3/version-3.6.60/PDU_Modbus_3.6.60_48262.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.6.40 (47733)
  url: https://cdn.raritan.com/download/px3/version-3.6.40/PDU_Modbus_3.6.40_47733.pdf
  sha256: 00d34f40034f878545e8415a6df02ceafd0730a846aabc08d4167e680ec453cc
  archive_url: https://web.archive.org/web/20240809153441/https://cdn.raritan.com/download/px3/version-3.6.40/PDU_Modbus_3.6.40_47733.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.6.30 (47403)
  url: https://cdn.raritan.com/download/lg/version-3.6.30/PDU_Modbus_3.6.30_47403.pdf
  sha256: 709a0aedee11f8d1fccfa3fe2e7a29116f2f1c5955283ad1a0a40aa1340be0a6
  archive_url: https://web.archive.org/web/20240418080059/https://cdn.raritan.com/download/lg/version-3.6.30/PDU_Modbus_3.6.30_47403.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.6.10 (47045)
  url: https://cdn.raritan.com/download/px3/version-3.6.10/PDU_Modbus_3.6.10_47045.pdf
  sha256: 59cd8eb45d04aeb99cc86b0376d4fe6fb7a5f7fad23853b24033a27edeb9a25d
  archive_url: https://web.archive.org/web/20240809151821/https://cdn.raritan.com/download/px3/version-3.6.10/PDU_Modbus_3.6.10_47045.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.6.1 (46982)
  url: https://cdn.raritan.com/download/pxe/version-3.6.1/PDU_Modbus_3.6.1_46982.pdf
  sha256: cae5c84eb610ccda90779c05bd40ca493085fed88abc237430a8b82ae0287e34
  archive_url: https://web.archive.org/web/20220119115448/https://cdn.raritan.com/download/pxe/version-3.6.1/PDU_Modbus_3.6.1_46982.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.5.20 (46039)
  url: https://cdn.raritan.com/download/px2/version-3.5.20/PDU_Modbus_3.5.20_46039.pdf
  sha256: d4ae63536c7693c83721476211ec75dbbcb136e2d9cbbcefe3d749bd64c63f98
  archive_url: https://web.archive.org/web/20240807224609/https://cdn.raritan.com/download/px2/version-3.5.20/PDU_Modbus_3.5.20_46039.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.5.0 (45371)
  url: https://cdn.raritan.com/download/px3/version-3.5.0/PDU_Modbus_3.5.0_45371.pdf
  sha256: 6ef8f619e12f0972988077c9c12ed4bc37a36e5035e3e5a4019e16721d84e295
  archive_url: https://web.archive.org/web/20190919153041/http://cdn.raritan.com/download/px3/version-3.5.0/PDU_Modbus_3.5.0_45371.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.2.41 (43443)
  url: https://d3b2us605ptvk2.cloudfront.net/download/px2/version-3.2.41/pdu-modbus-3.2.41-43443.pdf
  sha256: a1c1ab0e8ed2bf66cb301332582da60285391864557639338cb0d66065787ff1
  archive_url: https://web.archive.org/web/20240714092757/https://d3b2us605ptvk2.cloudfront.net/download/px2/version-3.2.41/pdu-modbus-3.2.41-43443.pdf
- title: Raritan PX2/PX3 Modbus Interface
  version: 3.2.1 (42729)
  url: https://d3b2us605ptvk2.cloudfront.net/download/px3/version-3.2.1/pdu-modbus-030201-42729.pdf
  sha256: 51288fd18c9057847f4ce9a0aaa6f49020a00113e722bc80c777b758517ac951
  archive_url: https://web.archive.org/web/20240809152746/https://d3b2us605ptvk2.cloudfront.net/download/px3/version-3.2.1/pdu-modbus-030201-42729.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

encoding:
  byte_order: big
  word_order: big

points:
  # Basic parameters (0000h)
  - {key: x.register_set_version, label: Register set version, table: holding, address: 0, type: u16, poll: slow, note: 'High byte major, low byte minor.'}
  - {key: x.inlet_count, label: Number of inlets, table: holding, address: 1, type: u16, poll: slow}
  - {key: x.ocp_count, label: Number of overcurrent protectors, table: holding, address: 2, type: u16, poll: slow}
  - {key: x.outlet_count, label: Number of outlets, table: holding, address: 3, type: u16, poll: slow}
  - {key: x.transfer_switch_count, label: Number of transfer switches, table: holding, address: 4, type: u16, poll: slow}

  # Inlet 1 (block 3000h); inlet-wide values
  - {key: x.inlet1_capabilities, label: Inlet 1 capabilities, table: holding, address: 12288, type: u16, flags: inlet_capabilities, poll: slow}
  - {key: x.inlet1_capabilities_2, label: Inlet 1 capabilities (continued), table: holding, address: 12289, type: u16, flags: inlet_capabilities_2, poll: slow}
  - {key: x.inlet1_poles, label: Number of inlet 1 poles, table: holding, address: 12290, type: u16, poll: slow}
  - {key: x.inlet1_min_voltage_rating, label: Inlet 1 minimum voltage rating, table: holding, address: 12291, type: u16, unit: V, poll: slow}
  - {key: x.inlet1_max_voltage_rating, label: Inlet 1 maximum voltage rating, table: holding, address: 12292, type: u16, unit: V, poll: slow}
  - {key: x.inlet1_current_rating, label: Inlet 1 current rating, table: holding, address: 12293, type: u16, unit: A, poll: slow}
  - {key: x.inlet1_displacement_pf, label: Inlet 1 displacement power factor, table: holding, address: 12294, type: u16, scale: 0.01, optional: true, note: '4.1.1 and later (capabilities 2, bit 4); reserved (0) before.'}
  - {key: x.inlet1_crest_factor, label: Inlet 1 crest factor, table: holding, address: 12295, type: u16, scale: 0.01, optional: true, note: '4.1.1 and later (capabilities 2, bit 5).'}
  - {key: x.inlet1_voltage, label: Inlet 1 RMS voltage, table: holding, address: 12296, type: f32, unit: V, note: 'Three-phase inlet: the lowest of the line-to-line voltages.'}
  - {key: x.inlet1_current, label: Inlet 1 RMS current, table: holding, address: 12298, type: f32, unit: A, note: 'Three-phase inlet: the highest phase current.'}
  - {key: x.inlet1_peak_current, label: Inlet 1 peak current, table: holding, address: 12300, type: f32, unit: A, optional: true, note: Listed from 4.1.1 on (capability bit 2); reserved in the 3.x tables.}
  - {key: x.inlet1_unbalanced_current, label: Inlet 1 unbalanced current, table: holding, address: 12304, type: f32, unit: '%'}
  - {key: consumer_power, label: Inlet 1 active power, table: holding, address: 12306, type: f32, unit: W, positive: consumption, verified: false, note: 'Three-phase inlet: the sum of all phases. The sign is not stated in the document; positive = power drawn by the PDU assumed.'}
  - {key: apparent_power, label: Inlet 1 apparent power, table: holding, address: 12308, type: f32, unit: VA}
  - {key: power_factor, label: Inlet 1 power factor, table: holding, address: 12310, type: f32}
  - {key: consumer_energy, label: Inlet 1 active energy, table: holding, address: 12312, type: u64, unit: kWh, scale: 0.001, poll: slow, note: Counted in Wh.}
  - {key: x.inlet1_apparent_energy, label: Inlet 1 apparent energy, table: holding, address: 12316, type: u64, unit: kVAh, scale: 0.001, poll: slow, note: Counted in VAh.}
  - {key: x.inlet1_phase_angle, label: Inlet 1 phase angle between voltage and current, table: holding, address: 12320, type: f32, unit: °}
  - {key: frequency, label: Inlet 1 line frequency, table: holding, address: 12322, type: f32, unit: Hz}
  - {key: reactive_power, label: Inlet 1 reactive power, table: holding, address: 12324, type: f32, unit: var}
  - {key: x.inlet1_reactive_energy, label: Inlet 1 reactive energy, table: holding, address: 12326, type: u64, unit: kvarh, scale: 0.001, poll: slow, note: Counted in varh.}
  - {key: x.inlet1_power_quality, label: Inlet 1 power quality, table: holding, address: 12330, type: u16, enum: power_quality}
  - {key: x.inlet1_surge_protector, label: Inlet 1 surge protector status, table: holding, address: 12336, type: u16, enum: surge_status, note: Capability bit 15; in every edition from 3.2.1 on.}
  - {key: x.inlet1_residual_current_status, label: Inlet 1 residual current status, table: holding, address: 12337, type: u16, enum: residual_status, note: 'Only on inlets with residual current monitoring (capabilities 2, bit 0).'}
  - {key: x.inlet1_residual_current, label: Inlet 1 residual current, table: holding, address: 12338, type: f32, unit: A, optional: true}
  - {key: x.inlet1_residual_dc_current, label: Inlet 1 residual DC current, table: holding, address: 12340, type: f32, unit: A, optional: true}
  - {key: x.inlet1_residual_ac_current, label: Inlet 1 residual AC current, table: holding, address: 12342, type: f32, unit: A, optional: true, note: 3.6.30 and later.}
  - {key: x.inlet1_voltage_thd, label: Inlet 1 voltage total harmonic distortion, table: holding, address: 12344, type: u16, unit: '%', scale: 0.1, optional: true, note: '4.1.1 and later (capabilities 2, bit 6).'}
  - {key: x.inlet1_current_thd, label: Inlet 1 current total harmonic distortion, table: holding, address: 12345, type: u16, unit: '%', scale: 0.1, optional: true, note: '4.1.1 and later (capabilities 2, bit 7).'}
  # Inlet 1 threshold states: one 4-bit sensor state per value (3.6.10 and later)
  - {key: x.inlet1_status_1, label: Inlet 1 status 1, table: holding, address: 12346, type: u16, poll: slow, note: Raw word; the sensor states are split out below. Not in editions before 3.6.10.}
  - {key: x.inlet1_voltage_state, label: Inlet 1 RMS voltage state, table: holding, address: 12346, type: u16, bits: [0, 3], enum: sensor_state}
  - {key: x.inlet1_current_state, label: Inlet 1 RMS current state, table: holding, address: 12346, type: u16, bits: [4, 7], enum: sensor_state}
  - {key: x.inlet1_power_state, label: Inlet 1 active power state, table: holding, address: 12347, type: u16, bits: [4, 7], enum: sensor_state}
  - {key: x.inlet1_frequency_state, label: Inlet 1 line frequency state, table: holding, address: 12348, type: u16, bits: [12, 15], enum: sensor_state}
  - {key: x.inlet1_residual_current_state, label: Inlet 1 residual current state, table: holding, address: 12350, type: u16, bits: [0, 3], enum: sensor_state}
  - {key: x.inlet1_status_6, label: Inlet 1 status 6, table: holding, address: 12351, type: u16, poll: slow, note: '4.1.1 and later: states of displacement power factor (bits 0–3), crest factor (4–7), voltage THD (8–11) and current THD (12–15).'}
  - {key: x.inlet1_voltage_thd_state, label: Inlet 1 voltage THD state, table: holding, address: 12351, type: u16, bits: [8, 11], enum: sensor_state}
  - {key: x.inlet1_current_thd_state, label: Inlet 1 current THD state, table: holding, address: 12351, type: u16, bits: [12, 15], enum: sensor_state}

  # Inlet 1 poles (3040h, 3070h, 30A0h): per-phase values of a multi-phase inlet
  - {key: x.inlet1_pole1_voltage, label: Inlet 1 pole 1 RMS voltage, table: holding, address: 12360, type: f32, unit: V, note: Line-to-line voltage (named so from 4.1.1 on; the 3.x editions just say RMS voltage). The line-to-neutral voltage is at pole offset 0Eh.}
  - {key: x.inlet1_pole1_ln_voltage, label: Inlet 1 pole 1 RMS L-N voltage, table: holding, address: 12366, type: f32, unit: V, optional: true, note: 4.1.1 and later (pole capability bit 3); reserved (0) before.}
  - {key: l1_current, label: Inlet 1 pole 1 RMS current, table: holding, address: 12362, type: f32, unit: A}
  - {key: l1_power, label: Inlet 1 pole 1 active power, table: holding, address: 12370, type: f32, unit: W, positive: consumption, verified: false, note: Sign not stated; assumed like the inlet power.}
  - {key: x.inlet1_pole1_energy, label: Inlet 1 pole 1 active energy, table: holding, address: 12376, type: u64, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.inlet1_pole2_voltage, label: Inlet 1 pole 2 RMS voltage, table: holding, address: 12408, type: f32, unit: V}
  - {key: x.inlet1_pole2_ln_voltage, label: Inlet 1 pole 2 RMS L-N voltage, table: holding, address: 12414, type: f32, unit: V, optional: true}
  - {key: l2_current, label: Inlet 1 pole 2 RMS current, table: holding, address: 12410, type: f32, unit: A}
  - {key: l2_power, label: Inlet 1 pole 2 active power, table: holding, address: 12418, type: f32, unit: W, positive: consumption, verified: false, note: Sign not stated; assumed like the inlet power.}
  - {key: x.inlet1_pole2_energy, label: Inlet 1 pole 2 active energy, table: holding, address: 12424, type: u64, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.inlet1_pole3_voltage, label: Inlet 1 pole 3 RMS voltage, table: holding, address: 12456, type: f32, unit: V}
  - {key: x.inlet1_pole3_ln_voltage, label: Inlet 1 pole 3 RMS L-N voltage, table: holding, address: 12462, type: f32, unit: V, optional: true}
  - {key: l3_current, label: Inlet 1 pole 3 RMS current, table: holding, address: 12458, type: f32, unit: A}
  - {key: l3_power, label: Inlet 1 pole 3 active power, table: holding, address: 12466, type: f32, unit: W, positive: consumption, verified: false, note: Sign not stated; assumed like the inlet power.}
  - {key: x.inlet1_pole3_energy, label: Inlet 1 pole 3 active energy, table: holding, address: 12472, type: u64, unit: kWh, scale: 0.001, poll: slow}

  # Inlet 2 (block 3100h), e.g. the second inlet of a PX3TS transfer switch
  - {key: x.inlet2_voltage, label: Inlet 2 RMS voltage, table: holding, address: 12552, type: f32, unit: V, optional: true, note: Only on devices with two inlets (register 0001h).}
  - {key: x.inlet2_current, label: Inlet 2 RMS current, table: holding, address: 12554, type: f32, unit: A, optional: true}
  - {key: x.inlet2_power, label: Inlet 2 active power, table: holding, address: 12562, type: f32, unit: W, optional: true}
  - {key: x.inlet2_energy, label: Inlet 2 active energy, table: holding, address: 12568, type: u64, unit: kWh, scale: 0.001, optional: true, poll: slow}
  - {key: x.inlet2_frequency, label: Inlet 2 line frequency, table: holding, address: 12578, type: f32, unit: Hz, optional: true}

  # Transfer switch 1 (block 2000h, PX3TS only)
  - {key: x.ts_active_inlet, label: Active inlet, table: holding, address: 8193, type: u16, enum: active_inlet, optional: true, note: PX3TS only (register 0004h > 0).}
  - {key: x.ts_preferred_inlet, label: Preferred inlet, table: holding, address: 8194, type: u16, optional: true, poll: slow}
  - {key: x.ts_fault_flags, label: Transfer switch fault flags, table: holding, address: 8196, type: u16, flags: ts_faults, optional: true}
  - {key: x.ts_inlet1_fault_flags, label: Inlet 1 fault flags, table: holding, address: 8197, type: u16, flags: ts_inlet_faults, optional: true}
  - {key: x.ts_inlet2_fault_flags, label: Inlet 2 fault flags, table: holding, address: 8198, type: u16, flags: ts_inlet_faults, optional: true}
  - {key: x.ts_phase_sync_angle, label: Inlet phase sync angle, table: holding, address: 8200, type: f32, unit: °, optional: true}
  - {key: x.ts_settings, label: Transfer settings, table: holding, address: 8224, type: u16, flags: ts_settings, optional: true, writable: true, poll: slow}
  - {key: x.ts_retransfer_wait, label: Automatic retransfer wait time, table: holding, address: 8225, type: u16, unit: s, optional: true, writable: true, poll: slow}

  # Overcurrent protector 1 (block 4000h) and its trip coil
  - {key: x.ocp1_current, label: Overcurrent protector 1 RMS current, table: holding, address: 16394, type: f32, unit: A, optional: true, note: Only on PDUs with overcurrent protectors (register 0002h); protector n at 4000h + (n−1) × 100h.}
  - {key: x.ocp1_residual_current_status, label: Overcurrent protector 1 residual current status, table: holding, address: 16433, type: u16, enum: residual_status, optional: true, note: 3.6.60 and later; only on protectors with residual current monitoring (capabilities 2 at 4001h).}
  - {key: x.ocp1_residual_current, label: Overcurrent protector 1 residual current, table: holding, address: 16434, type: f32, unit: A, optional: true}
  - {key: x.ocp1_closed, label: Overcurrent protector 1 status, table: coil, address: 0, type: bool, optional: true, note: '1 = closed (good), 0 = tripped. Protector n at coil n−1. No problem rule: on PDUs without protectors the coil may read 0.'}

  # Outlet 1 (block 8000h) and its relay coil
  - {key: x.outlet1_current, label: Outlet 1 RMS current, table: holding, address: 32778, type: f32, unit: A, optional: true, note: 'Only on metered-outlet models; outlet n at 8000h + (n−1) × 100h, same layout as the inlet.'}
  - {key: x.outlet1_peak_current, label: Outlet 1 peak current, table: holding, address: 32780, type: f32, unit: A, optional: true, note: 4.1.1 and later (outlet capability bit 2).}
  - {key: x.outlet1_inrush_current, label: Outlet 1 inrush current, table: holding, address: 32782, type: f32, unit: A, optional: true, note: 4.1.1 and later (outlet capability bit 3).}
  - {key: x.outlet1_power, label: Outlet 1 active power, table: holding, address: 32786, type: f32, unit: W, optional: true}
  - {key: x.outlet1_energy, label: Outlet 1 active energy, table: holding, address: 32792, type: u64, unit: kWh, scale: 0.001, optional: true, poll: slow}
  - {key: x.outlet1_on, label: Outlet 1 state, table: coil, address: 256, type: bool, optional: true, writable: true, note: Switched-outlet models only (outlet capabilities bit 15). 1 = on. Outlet n at coil 0100h + n − 1.}

  # Peripheral sensors 1–4 (block 0800h + i × 10h)
  - {key: x.sensor1_type, label: Peripheral sensor 1 type, table: holding, address: 2048, type: u16, enum: sensor_type, poll: slow, note: 'Sensor n at 0800h + (n−1) × 10h, up to 32.'}
  - {key: x.sensor1_state, label: Peripheral sensor 1 state, table: holding, address: 2049, type: u16, note: 'Numeric sensors: a threshold state (values as the sensor_state enum; the 3.5.x and 3.6.1 editions document it for discrete sensors only). Discrete sensors: the type''s own state (see the sensor_type enum), 0xFFFF = unavailable.'}
  - {key: x.sensor1_value, label: Peripheral sensor 1 reading, table: holding, address: 2050, type: f32, note: Numeric sensors only; the unit follows the sensor type.}
  - {key: x.sensor1_battery_voltage, label: Peripheral sensor 1 battery voltage, table: holding, address: 2053, type: u16, unit: V, scale: 0.001, optional: true, note: 'Zigbee sensors only, 0 otherwise; listed from 4.2.10 on.'}
  - {key: x.sensor2_type, label: Peripheral sensor 2 type, table: holding, address: 2064, type: u16, enum: sensor_type, poll: slow}
  - {key: x.sensor2_state, label: Peripheral sensor 2 state, table: holding, address: 2065, type: u16}
  - {key: x.sensor2_value, label: Peripheral sensor 2 reading, table: holding, address: 2066, type: f32}
  - {key: x.sensor3_type, label: Peripheral sensor 3 type, table: holding, address: 2080, type: u16, enum: sensor_type, poll: slow}
  - {key: x.sensor3_state, label: Peripheral sensor 3 state, table: holding, address: 2081, type: u16}
  - {key: x.sensor3_value, label: Peripheral sensor 3 reading, table: holding, address: 2082, type: f32}
  - {key: x.sensor4_type, label: Peripheral sensor 4 type, table: holding, address: 2096, type: u16, enum: sensor_type, poll: slow}
  - {key: x.sensor4_state, label: Peripheral sensor 4 state, table: holding, address: 2097, type: u16}
  - {key: x.sensor4_value, label: Peripheral sensor 4 reading, table: holding, address: 2098, type: f32}

enums:
  sensor_state: {'0': unavailable, '1': normal, '2': below lower critical threshold, '3': below lower warning threshold, '4': above upper warning threshold, '5': above upper critical threshold}
  power_quality: {'0': unknown, '1': normal, '2': warning, '3': critical}
  surge_status: {'0': OK, '1': alarm}
  residual_status: {'0': unknown, '1': normal, '2': warning, '3': critical, '4': self-test, '5': failure}
  active_inlet: {'0': no active inlet, '1': inlet 1, '2': inlet 2}
  sensor_type: {'0': unassigned, '1': temperature (°C), '2': relative humidity (%), '3': air flow (m/s), '4': air pressure (Pa), '5': 'contact closure (0 off, 1 on)', '6': vibration (G), '7': 'water leak (0 normal, 1 alarm)', '8': 'smoke detector (0 normal, 1 alarm)', '9': ambient light (lux), '10': 'dry contact actuator (0 off, 1 on)', '11': 'magnetic contact (0 off, 1 on)', '12': 'passive IR motion detector (0 off, 1 on)', '13': 'tamper detector (0 normal, 1 alarm)', '14': 'powered dry contact actuator (0 off, 1 on)', '15': absolute humidity (g/m³), '16': acceleration (G), '17': 'door state (0 open, 1 closed)', '18': 'door lock state (0 open, 1 closed)', '19': 'door handle lock switch (0 open, 1 closed)'}

flags:
  inlet_capabilities: {'0': RMS voltage, '1': RMS current, '2': peak current, '4': unbalanced current, '5': active power, '6': apparent power, '7': power factor, '8': active energy, '9': apparent energy, '10': phase angle, '11': line frequency, '12': reactive power, '13': reactive energy, '14': power quality, '15': surge protector status}
  inlet_capabilities_2: {'0': residual current, '1': residual DC current, '2': residual AC current, '4': displacement power factor, '5': crest factor, '6': voltage total harmonic distortion, '7': current total harmonic distortion}
  ts_faults: {'0': inlet phases out of sync, '1': overload alarm, '2': install fault alarm (PX4TS only)}
  ts_inlet_faults: {'0': +12 V power supply fault, '1': fuse blown, '2': MOV surge protector fault, '3': switch open, '4': switch short}
  ts_settings: {'0': automatic retransfer enabled, '1': no automatic retransfer on phase sync alarm, '2': front panel manual transfer button enabled}

problems:
  - {when: {key: x.inlet1_voltage_state, in: [2, 5]}, kind: fault, text: 'Inlet 1 voltage critical ({text})'}
  - {when: {key: x.inlet1_voltage_state, in: [3, 4]}, kind: warning, text: 'Inlet 1 voltage warning ({text})'}
  - {when: {key: x.inlet1_current_state, in: [2, 5]}, kind: fault, text: 'Inlet 1 current critical ({text})'}
  - {when: {key: x.inlet1_current_state, in: [3, 4]}, kind: warning, text: 'Inlet 1 current warning ({text})'}
  - {when: {key: x.inlet1_power_state, in: [2, 3, 4, 5]}, kind: warning, text: 'Inlet 1 active power out of range ({text})'}
  - {when: {key: x.inlet1_frequency_state, in: [2, 3, 4, 5]}, kind: warning, text: 'Inlet 1 frequency out of range ({text})'}
  - {when: {key: x.inlet1_residual_current_state, in: [2, 3, 4, 5]}, kind: warning, text: 'Inlet 1 residual current out of range ({text})'}
  - {when: {key: x.inlet1_power_quality, equals: 2}, kind: warning, text: Inlet 1 power quality warning}
  - {when: {key: x.inlet1_power_quality, equals: 3}, kind: warning, text: Inlet 1 power quality critical}
  - {when: {key: x.inlet1_surge_protector, equals: 1}, kind: warning, text: Inlet 1 surge protector alarm}
  - {when: {key: x.inlet1_residual_current_status, equals: 2}, kind: warning, text: Inlet 1 residual current warning}
  - {when: {key: x.inlet1_residual_current_status, equals: 3}, kind: fault, text: Inlet 1 residual current critical}
  - {when: {key: x.inlet1_residual_current_status, equals: 5}, kind: fault, text: Inlet 1 residual current monitor failure}
  - {when: {key: x.ts_fault_flags, bit: 0}, kind: warning, text: 'Transfer switch: inlet phases out of sync (bit 0)'}
  - {when: {key: x.ts_fault_flags, bit: 1}, kind: fault, text: 'Transfer switch: overload alarm (bit 1)'}
  - {when: {key: x.ts_fault_flags, bit: 2}, kind: fault, text: 'Transfer switch: install fault alarm (bit 2)'}
  - {when: {key: x.inlet1_voltage_thd_state, in: [2, 3, 4, 5]}, kind: warning, text: 'Inlet 1 voltage THD out of range ({text})'}
  - {when: {key: x.ocp1_residual_current_status, equals: 2}, kind: warning, text: Overcurrent protector 1 residual current warning}
  - {when: {key: x.ocp1_residual_current_status, equals: 3}, kind: fault, text: Overcurrent protector 1 residual current critical}
  - {when: {key: x.ocp1_residual_current_status, equals: 5}, kind: fault, text: Overcurrent protector 1 residual current monitor failure}
  - {when: {key: x.ts_inlet1_fault_flags, bit: 0}, kind: fault, text: 'Transfer switch inlet 1: +12 V supply fault (bit 0)'}
  - {when: {key: x.ts_inlet1_fault_flags, bit: 1}, kind: fault, text: 'Transfer switch inlet 1: fuse blown (bit 1)'}
  - {when: {key: x.ts_inlet1_fault_flags, bit: 2}, kind: warning, text: 'Transfer switch inlet 1: surge protector fault (bit 2)'}
  - {when: {key: x.ts_inlet1_fault_flags, bit: 3}, kind: fault, text: 'Transfer switch inlet 1: switch open (bit 3)'}
  - {when: {key: x.ts_inlet1_fault_flags, bit: 4}, kind: fault, text: 'Transfer switch inlet 1: switch short (bit 4)'}
  - {when: {key: x.ts_inlet2_fault_flags, bit: 0}, kind: fault, text: 'Transfer switch inlet 2: +12 V supply fault (bit 0)'}
  - {when: {key: x.ts_inlet2_fault_flags, bit: 1}, kind: fault, text: 'Transfer switch inlet 2: fuse blown (bit 1)'}
  - {when: {key: x.ts_inlet2_fault_flags, bit: 2}, kind: warning, text: 'Transfer switch inlet 2: surge protector fault (bit 2)'}
  - {when: {key: x.ts_inlet2_fault_flags, bit: 3}, kind: fault, text: 'Transfer switch inlet 2: switch open (bit 3)'}
  - {when: {key: x.ts_inlet2_fault_flags, bit: 4}, kind: fault, text: 'Transfer switch inlet 2: switch short (bit 4)'}

notes:
- Covers Raritan intelligent PDUs (PX2, PX3, PXC, PXE), PX3TS transfer switches and the Legrand and Servertech PRO3X PDUs
  built on the same platform. The BCM2 / PMC branch circuit monitors offer only the basic parameters and peripheral sensors
  at their main controller unit id.
- 'Modbus/TCP only; the service is off until enabled in the device''s network services settings. The document gives neither
  a unit id nor request size limits: unit 1 is assumed. There is no identity register: identity is only available through
  Read Device Identification (function 2Bh), which this format can''t express, so the file has no `identify`.'
- 'Addresses in the document are already 0-based protocol addresses (written in hex) and taken as they are. All values are
  holding registers (function 03), plus coils for overcurrent protector trips (0000h ff.) and outlet relays (0100h ff.). Multi-register
  values are big-endian: Word = u16, DWord = u32, QWord = u64 (unsigned), Float = f32.'
- 'The map is built of repeating blocks: up to 16 inlets (3000h + i × 100h), 64 overcurrent protectors (4000h + i × 100h)
  and 128 outlets (8000h + i × 100h), each with up to 4 pole blocks at offsets 40h, 70h, A0h and D0h holding per-phase values;
  32 peripheral sensors (0800h + i × 10h); transfer switches at 2000h (+ i × 100h in the 3.5.x editions, up to 16). Which
  blocks exist is given by the counts at 0001h–0004h and each block''s capabilities word.'
- 'Listed here: inlet 1 with its poles, inlet 2''s main values, transfer switch 1, overcurrent protector 1, outlet 1 and sensors
  1–4; the others follow the same layouts. Left out: peak currents, per-pole apparent / reactive / phase-angle values, outlet
  and protector ratings and status words, the sensor actuator register (offset 04h), the transfer switch voltage and frequency
  thresholds (2022h–203Dh) and the write-only transfer command (2003h).'
- 'Edition differences: the surge protector status (inlet 30h) is in every edition from 3.2.1 on. The 3.2.x editions have
  no residual current registers; the 3.2.x and 3.5.x editions lack the door sensor types (17–19) and the numeric-sensor threshold
  states; the per-value status words (inlet 3Ah–3Eh, protector 3Ah, outlet 3Ah–3Dh, pole 02h–05h) and the phase sync angle
  status (200Ah) first appear in 3.6.10; residual AC current (inlet 36h, pole 10h) and the pole peak current (pole 0Ch) from
  3.6.30 on; the protector residual current block (capabilities 2 at 01h, status 31h, readings 32h–37h, status 5 at 3Eh) from
  3.6.60 on. The 4.x (Xerus) editions add displacement power factor (06h), crest factor (07h), peak current (0Ch), voltage
  / current THD (38h / 39h) and status 6 (3Fh) to inlets and outlets, inrush current (0Eh) to outlets, and name the pole voltage
  at 08h line-to-line with the line-to-neutral voltage at 0Eh; they rename the ''+12 V power supply fault'' (2005h / 2006h
  bit 0) to ''power supply fault''; 4.2.10 adds the sensor battery voltage (sensor offset 05h), 4.3.14 the PX4TS install fault
  bit (2004h bit 2). Reserved registers usually read 0, so status-based problems simply don''t fire on older firmware.'
- 'From 4.1.1 on the document states that reading outside a defined block gives an Illegal Data Address exception (code 2),
  and so does an undefined coil; single reserved registers inside a block read 0. It also gives the basic parameter block
  as 0000h–0004h (3.x: 0000h–0010h).'
- 'The document doesn''t state the sign of active power; positive = power drawn through the PDU is assumed (verified: false).'
