# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the SELCO MODBUS Protocol User's Manual (revision 050714).

modbusspec: 0
id: selco-annunciator
manufacturer: SELCO
name: M1000 / M2000 / M3000 / M4700-80 / H1500 / H3000 / H3010 alarm and indicator panels
kind: other

sources:
- title: MODBUS Protocol User's Manual (M1000C, M2000C, M3000, M4700-80, H1500, H3000, H3010)
  version: Revision 050714
  url: http://dsl-electronic.de/pdf/selco/ESM/M2000/manuals/Alarm%20MODBUS%20Protocol%20UK%20pdf.pdf
  sha256: c781a8c3cc1d99bf4ddb1bc9252627e76915fef3f478e3e7082ee26ce83a54ab
  archive_url: https://web.archive.org/web/20250324030820/http://dsl-electronic.de/pdf/selco/ESM/M2000/manuals/Alarm%20MODBUS%20Protocol%20UK%20pdf.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 12
  input_equals_holding: true

encoding:
  byte_order: big
  word_order: big

model_choice: user

models:
  - {id: m1000, name: M1000 alarm annunciator}
  - {id: m2000, name: M2000 engine controller}
  - {id: m3000, name: M3000 analog alarm annunciator}
  - {id: m4700, name: M4700-80 indicator panel}
  - {id: h1500, name: H1500 indicator panel}
  - {id: h3000, name: H3000 analog alarm annunciator}
  - {id: h3010, name: H3010 smoke alarm annunciator}

points:
  # Alarm / LED states packed five to a word, 3 bits each (bits 0-2 = the first of the five)
  - {key: x.alarm_1, label: Alarm (LED) 1, table: holding, address: 25, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_2, label: Alarm (LED) 2, table: holding, address: 25, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_3, label: Alarm (LED) 3, table: holding, address: 25, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_4, label: Alarm (LED) 4, table: holding, address: 25, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_5, label: Alarm (LED) 5, table: holding, address: 25, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_6, label: Alarm (LED) 6, table: holding, address: 26, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_7, label: Alarm (LED) 7, table: holding, address: 26, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_8, label: Alarm (LED) 8, table: holding, address: 26, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_9, label: Alarm (LED) 9, table: holding, address: 26, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.alarm_10, label: Alarm (LED) 10, table: holding, address: 26, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m1000]}
  - {key: x.led_1, label: LED 1, table: holding, address: 25, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_2, label: LED 2, table: holding, address: 25, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_3, label: LED 3, table: holding, address: 25, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_4, label: LED 4, table: holding, address: 25, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_5, label: LED 5, table: holding, address: 25, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_6, label: LED 6, table: holding, address: 26, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_7, label: LED 7, table: holding, address: 26, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_8, label: LED 8, table: holding, address: 26, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_9, label: LED 9, table: holding, address: 26, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.led_10, label: LED 10, table: holding, address: 26, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m2000]}
  - {key: x.alarm_1, label: Alarm 1, table: holding, address: 25, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_2, label: Alarm 2, table: holding, address: 25, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_3, label: Alarm 3, table: holding, address: 25, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_4, label: Alarm 4, table: holding, address: 25, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_5, label: Alarm 5, table: holding, address: 25, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_6, label: Alarm 6, table: holding, address: 26, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_7, label: Alarm 7, table: holding, address: 26, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_8, label: Alarm 8, table: holding, address: 26, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_9, label: Alarm 9, table: holding, address: 26, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_10, label: Alarm 10, table: holding, address: 26, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_11, label: Alarm 11, table: holding, address: 27, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_12, label: Alarm 12, table: holding, address: 27, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_13, label: Alarm 13, table: holding, address: 27, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_14, label: Alarm 14, table: holding, address: 27, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_15, label: Alarm 15, table: holding, address: 27, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_16, label: Alarm 16, table: holding, address: 28, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_17, label: Alarm 17, table: holding, address: 28, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_18, label: Alarm 18, table: holding, address: 28, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_19, label: Alarm 19, table: holding, address: 28, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_20, label: Alarm 20, table: holding, address: 28, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_21, label: Alarm 21, table: holding, address: 29, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_22, label: Alarm 22, table: holding, address: 29, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_23, label: Alarm 23, table: holding, address: 29, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_24, label: Alarm 24, table: holding, address: 29, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_25, label: Alarm 25, table: holding, address: 54, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_26, label: Alarm 26, table: holding, address: 54, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_27, label: Alarm 27, table: holding, address: 54, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_28, label: Alarm 28, table: holding, address: 54, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_29, label: Alarm 29, table: holding, address: 54, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_30, label: Alarm 30, table: holding, address: 55, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_31, label: Alarm 31, table: holding, address: 55, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_32, label: Alarm 32, table: holding, address: 55, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_33, label: Alarm 33, table: holding, address: 55, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_34, label: Alarm 34, table: holding, address: 55, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_35, label: Alarm 35, table: holding, address: 56, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_36, label: Alarm 36, table: holding, address: 56, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_37, label: Alarm 37, table: holding, address: 56, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_38, label: Alarm 38, table: holding, address: 56, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_39, label: Alarm 39, table: holding, address: 56, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_40, label: Alarm 40, table: holding, address: 57, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_41, label: Alarm 41, table: holding, address: 57, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_42, label: Alarm 42, table: holding, address: 57, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_43, label: Alarm 43, table: holding, address: 57, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_44, label: Alarm 44, table: holding, address: 57, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_45, label: Alarm 45, table: holding, address: 58, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_46, label: Alarm 46, table: holding, address: 58, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_47, label: Alarm 47, table: holding, address: 58, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.alarm_48, label: Alarm 48, table: holding, address: 58, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m3000]}
  - {key: x.led_1, label: LED 1, table: holding, address: 25, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_2, label: LED 2, table: holding, address: 25, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_3, label: LED 3, table: holding, address: 25, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_4, label: LED 4, table: holding, address: 25, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_5, label: LED 5, table: holding, address: 25, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_6, label: LED 6, table: holding, address: 26, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_7, label: LED 7, table: holding, address: 26, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_8, label: LED 8, table: holding, address: 26, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_9, label: LED 9, table: holding, address: 26, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_10, label: LED 10, table: holding, address: 26, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_11, label: LED 11, table: holding, address: 27, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_12, label: LED 12, table: holding, address: 27, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_13, label: LED 13, table: holding, address: 27, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_14, label: LED 14, table: holding, address: 27, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_15, label: LED 15, table: holding, address: 27, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_16, label: LED 16, table: holding, address: 28, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_17, label: LED 17, table: holding, address: 28, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_18, label: LED 18, table: holding, address: 28, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_19, label: LED 19, table: holding, address: 28, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_20, label: LED 20, table: holding, address: 28, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [m4700], writable: true}
  - {key: x.led_1, label: LED 1, table: holding, address: 25, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_2, label: LED 2, table: holding, address: 25, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_3, label: LED 3, table: holding, address: 25, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_4, label: LED 4, table: holding, address: 25, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_5, label: LED 5, table: holding, address: 25, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_6, label: LED 6, table: holding, address: 26, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_7, label: LED 7, table: holding, address: 26, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_8, label: LED 8, table: holding, address: 26, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_9, label: LED 9, table: holding, address: 26, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_10, label: LED 10, table: holding, address: 26, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_11, label: LED 11, table: holding, address: 27, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_12, label: LED 12, table: holding, address: 27, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_13, label: LED 13, table: holding, address: 27, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_14, label: LED 14, table: holding, address: 27, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_15, label: LED 15, table: holding, address: 27, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_16, label: LED 16, table: holding, address: 28, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_17, label: LED 17, table: holding, address: 28, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.led_18, label: LED 18, table: holding, address: 28, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h1500], writable: true}
  - {key: x.alarm_1, label: Alarm 1, table: holding, address: 33, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_2, label: Alarm 2, table: holding, address: 33, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_3, label: Alarm 3, table: holding, address: 33, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_4, label: Alarm 4, table: holding, address: 33, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_5, label: Alarm 5, table: holding, address: 33, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_6, label: Alarm 6, table: holding, address: 34, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_7, label: Alarm 7, table: holding, address: 34, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_8, label: Alarm 8, table: holding, address: 34, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_9, label: Alarm 9, table: holding, address: 34, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_10, label: Alarm 10, table: holding, address: 34, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_11, label: Alarm 11, table: holding, address: 35, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_12, label: Alarm 12, table: holding, address: 35, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_13, label: Alarm 13, table: holding, address: 35, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_14, label: Alarm 14, table: holding, address: 35, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_15, label: Alarm 15, table: holding, address: 35, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_16, label: Alarm 16, table: holding, address: 36, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_17, label: Alarm 17, table: holding, address: 36, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_18, label: Alarm 18, table: holding, address: 36, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_19, label: Alarm 19, table: holding, address: 36, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_20, label: Alarm 20, table: holding, address: 36, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_21, label: Alarm 21, table: holding, address: 37, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_22, label: Alarm 22, table: holding, address: 37, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_23, label: Alarm 23, table: holding, address: 37, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_24, label: Alarm 24, table: holding, address: 37, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_25, label: Alarm 25, table: holding, address: 37, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_26, label: Alarm 26, table: holding, address: 38, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_27, label: Alarm 27, table: holding, address: 38, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_28, label: Alarm 28, table: holding, address: 38, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_29, label: Alarm 29, table: holding, address: 38, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_30, label: Alarm 30, table: holding, address: 38, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_31, label: Alarm 31, table: holding, address: 39, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_32, label: Alarm 32, table: holding, address: 39, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3000]}
  - {key: x.alarm_1, label: Alarm 1, table: holding, address: 25, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_2, label: Alarm 2, table: holding, address: 25, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_3, label: Alarm 3, table: holding, address: 25, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_4, label: Alarm 4, table: holding, address: 25, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_5, label: Alarm 5, table: holding, address: 25, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_6, label: Alarm 6, table: holding, address: 26, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_7, label: Alarm 7, table: holding, address: 26, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_8, label: Alarm 8, table: holding, address: 26, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_9, label: Alarm 9, table: holding, address: 26, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_10, label: Alarm 10, table: holding, address: 26, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_11, label: Alarm 11, table: holding, address: 27, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_12, label: Alarm 12, table: holding, address: 27, type: u16, bits: [3, 5], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_13, label: Alarm 13, table: holding, address: 27, type: u16, bits: [6, 8], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_14, label: Alarm 14, table: holding, address: 27, type: u16, bits: [9, 11], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_15, label: Alarm 15, table: holding, address: 27, type: u16, bits: [12, 14], enum: led_state, poll: fast, models: [h3010]}
  - {key: x.alarm_16, label: Alarm 16, table: holding, address: 28, type: u16, bits: [0, 2], enum: led_state, poll: fast, models: [h3010]}
  # H3010 supervision words
  - {key: x.main_power_supply, label: Main Power Supply (Off-On-Fail), table: holding, address: 17, type: u16, poll: fast, models: [h3010], note: Off / on / fail; the document gives no values.}
  - {key: x.emerg_power_supply, label: Emerg Power Supply (Off-On-Fail), table: holding, address: 18, type: u16, poll: fast, models: [h3010], note: Off / on / fail; the document gives no values.}
  - {key: x.fan_1, label: Fan 1 (Off-On-Fail), table: holding, address: 19, type: u16, poll: fast, models: [h3010], note: Off / on / fail; the document gives no values.}
  - {key: x.fan_2, label: Fan 2 (Off-On-Fail), table: holding, address: 20, type: u16, poll: fast, models: [h3010], note: Off / on / fail; the document gives no values.}
  # Outputs, one word each; the document doesn't give the value coding
  - {key: x.out_1, label: Status of OUT 1, table: holding, address: 161, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_2, label: Status of OUT 2, table: holding, address: 162, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_3, label: Status of OUT 3, table: holding, address: 163, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_4, label: Status of OUT 4, table: holding, address: 164, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_5, label: Status of OUT 5, table: holding, address: 165, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_6, label: Status of OUT 6, table: holding, address: 166, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_7, label: Status of OUT 7, table: holding, address: 167, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_8, label: Status of OUT 8, table: holding, address: 168, type: u16, poll: fast, models: [m2000, m3000, h3010]}
  - {key: x.out_9, label: Status of OUT 9, table: holding, address: 169, type: u16, poll: fast, models: [m2000, m3000]}
  - {key: x.out_10, label: Status of OUT 10, table: holding, address: 170, type: u16, poll: fast, models: [m2000, m3000]}
  - {key: x.out_11, label: Status of OUT 11, table: holding, address: 171, type: u16, poll: fast, models: [m3000]}
  - {key: x.out_12, label: Status of OUT 12, table: holding, address: 172, type: u16, poll: fast, models: [m3000]}
  - {key: x.out_13, label: Status of OUT 13, table: holding, address: 173, type: u16, poll: fast, models: [m3000]}
  - {key: x.out_14, label: Status of OUT 14, table: holding, address: 174, type: u16, poll: fast, models: [m3000]}
  - {key: x.out_15, label: Status of OUT 15, table: holding, address: 175, type: u16, poll: fast, models: [m3000]}
  - {key: x.out_16, label: Status of OUT 16, table: holding, address: 176, type: u16, poll: fast, models: [m3000]}
  # Analog inputs, raw 0-2047 (see notes)
  - {key: x.analog_in_1, label: Analog Value IN1, table: holding, address: 208, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_2, label: Analog Value IN2, table: holding, address: 209, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_3, label: Analog Value IN3, table: holding, address: 210, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_4, label: Analog Value IN4, table: holding, address: 211, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_5, label: Analog Value IN5, table: holding, address: 212, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_6, label: Analog Value IN6, table: holding, address: 213, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_7, label: Analog Value IN7, table: holding, address: 214, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_8, label: Analog Value IN8, table: holding, address: 215, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_9, label: Analog Value IN9, table: holding, address: 216, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_10, label: Analog Value IN10, table: holding, address: 217, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_11, label: Analog Value IN11, table: holding, address: 218, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_12, label: Analog Value IN12, table: holding, address: 219, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_13, label: Analog Value IN13, table: holding, address: 220, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_14, label: Analog Value IN14, table: holding, address: 221, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_15, label: Analog Value IN15, table: holding, address: 222, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_16, label: Analog Value IN16, table: holding, address: 223, type: u16, poll: fast, models: [m3000, h3000]}
  - {key: x.analog_in_17, label: Analog Value IN17, table: holding, address: 224, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_18, label: Analog Value IN18, table: holding, address: 225, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_19, label: Analog Value IN19, table: holding, address: 226, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_20, label: Analog Value IN20, table: holding, address: 227, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_21, label: Analog Value IN21, table: holding, address: 228, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_22, label: Analog Value IN22, table: holding, address: 229, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_23, label: Analog Value IN23, table: holding, address: 230, type: u16, poll: fast, models: [m3000]}
  - {key: x.analog_in_24, label: Analog Value IN24, table: holding, address: 231, type: u16, poll: fast, models: [m3000]}
  # Relays, commands and settings
  - {key: x.siren_relay, label: Siren Relay, table: coil, address: 64, type: bool, poll: fast, models: [m1000, m2000, m3000, m4700, h3000, h3010], note: Writable on the M4700-80 only.}
  - {key: x.alarm_relay, label: Alarm Relay, table: coil, address: 65, type: bool, poll: fast, models: [m4700], writable: true}
  - {key: x.led_test, label: LED Test, table: coil, address: 66, type: bool, writable: true, write_only: true, poll: slow, note: Write 1 to run a LED test.}
  - {key: x.reset, label: Reset, table: coil, address: 67, type: bool, writable: true, write_only: true, poll: slow, models: [m1000, m2000, m3000, m4700, h3000, h3010], note: Write 1 to reset.}
  - {key: x.start, label: Start, table: coil, address: 68, type: bool, writable: true, write_only: true, poll: slow, models: [m2000], note: Write 1 to start the engine.}
  - {key: x.stop, label: Stop, table: coil, address: 69, type: bool, writable: true, write_only: true, poll: slow, models: [m2000], note: Write 1 to stop the engine.}
  - {key: x.led_sync, label: LED Synchronization, table: coil, address: 81, type: bool, writable: true, write_only: true, poll: slow, models: [m1000, m3000, m4700, h1500], note: Write 1 to synchronise the LEDs' flashing.}
  - {key: x.dimming, label: Dimming, table: holding, address: 80, type: u16, writable: true, min: 1, max: 255, poll: slow, note: 0x01-0xFF = 1-100 %.}
  - {key: x.slave_address, label: Slave Address, table: holding, address: 130, type: u16, poll: slow, models: [m1000, m2000, m3000]}

enums:
  led_state: {'0': 'Off', '1': Steady light, '2': Short flash (cable failure), '3': Quick flash, '4': Flash}

problems:
  - {when: {key: x.alarm_1, in: [1, 3, 4]}, kind: warning, text: 'Alarm 1: {text}'}
  - {when: {key: x.alarm_1, equals: 2}, kind: warning, text: 'Alarm 1: cable failure'}
  - {when: {key: x.alarm_2, in: [1, 3, 4]}, kind: warning, text: 'Alarm 2: {text}'}
  - {when: {key: x.alarm_2, equals: 2}, kind: warning, text: 'Alarm 2: cable failure'}
  - {when: {key: x.alarm_3, in: [1, 3, 4]}, kind: warning, text: 'Alarm 3: {text}'}
  - {when: {key: x.alarm_3, equals: 2}, kind: warning, text: 'Alarm 3: cable failure'}
  - {when: {key: x.alarm_4, in: [1, 3, 4]}, kind: warning, text: 'Alarm 4: {text}'}
  - {when: {key: x.alarm_4, equals: 2}, kind: warning, text: 'Alarm 4: cable failure'}
  - {when: {key: x.alarm_5, in: [1, 3, 4]}, kind: warning, text: 'Alarm 5: {text}'}
  - {when: {key: x.alarm_5, equals: 2}, kind: warning, text: 'Alarm 5: cable failure'}
  - {when: {key: x.alarm_6, in: [1, 3, 4]}, kind: warning, text: 'Alarm 6: {text}'}
  - {when: {key: x.alarm_6, equals: 2}, kind: warning, text: 'Alarm 6: cable failure'}
  - {when: {key: x.alarm_7, in: [1, 3, 4]}, kind: warning, text: 'Alarm 7: {text}'}
  - {when: {key: x.alarm_7, equals: 2}, kind: warning, text: 'Alarm 7: cable failure'}
  - {when: {key: x.alarm_8, in: [1, 3, 4]}, kind: warning, text: 'Alarm 8: {text}'}
  - {when: {key: x.alarm_8, equals: 2}, kind: warning, text: 'Alarm 8: cable failure'}
  - {when: {key: x.alarm_9, in: [1, 3, 4]}, kind: warning, text: 'Alarm 9: {text}'}
  - {when: {key: x.alarm_9, equals: 2}, kind: warning, text: 'Alarm 9: cable failure'}
  - {when: {key: x.alarm_10, in: [1, 3, 4]}, kind: warning, text: 'Alarm 10: {text}'}
  - {when: {key: x.alarm_10, equals: 2}, kind: warning, text: 'Alarm 10: cable failure'}
  - {when: {key: x.alarm_11, in: [1, 3, 4]}, kind: warning, text: 'Alarm 11: {text}'}
  - {when: {key: x.alarm_11, equals: 2}, kind: warning, text: 'Alarm 11: cable failure'}
  - {when: {key: x.alarm_12, in: [1, 3, 4]}, kind: warning, text: 'Alarm 12: {text}'}
  - {when: {key: x.alarm_12, equals: 2}, kind: warning, text: 'Alarm 12: cable failure'}
  - {when: {key: x.alarm_13, in: [1, 3, 4]}, kind: warning, text: 'Alarm 13: {text}'}
  - {when: {key: x.alarm_13, equals: 2}, kind: warning, text: 'Alarm 13: cable failure'}
  - {when: {key: x.alarm_14, in: [1, 3, 4]}, kind: warning, text: 'Alarm 14: {text}'}
  - {when: {key: x.alarm_14, equals: 2}, kind: warning, text: 'Alarm 14: cable failure'}
  - {when: {key: x.alarm_15, in: [1, 3, 4]}, kind: warning, text: 'Alarm 15: {text}'}
  - {when: {key: x.alarm_15, equals: 2}, kind: warning, text: 'Alarm 15: cable failure'}
  - {when: {key: x.alarm_16, in: [1, 3, 4]}, kind: warning, text: 'Alarm 16: {text}'}
  - {when: {key: x.alarm_16, equals: 2}, kind: warning, text: 'Alarm 16: cable failure'}
  - {when: {key: x.alarm_17, in: [1, 3, 4]}, kind: warning, text: 'Alarm 17: {text}'}
  - {when: {key: x.alarm_17, equals: 2}, kind: warning, text: 'Alarm 17: cable failure'}
  - {when: {key: x.alarm_18, in: [1, 3, 4]}, kind: warning, text: 'Alarm 18: {text}'}
  - {when: {key: x.alarm_18, equals: 2}, kind: warning, text: 'Alarm 18: cable failure'}
  - {when: {key: x.alarm_19, in: [1, 3, 4]}, kind: warning, text: 'Alarm 19: {text}'}
  - {when: {key: x.alarm_19, equals: 2}, kind: warning, text: 'Alarm 19: cable failure'}
  - {when: {key: x.alarm_20, in: [1, 3, 4]}, kind: warning, text: 'Alarm 20: {text}'}
  - {when: {key: x.alarm_20, equals: 2}, kind: warning, text: 'Alarm 20: cable failure'}
  - {when: {key: x.alarm_21, in: [1, 3, 4]}, kind: warning, text: 'Alarm 21: {text}'}
  - {when: {key: x.alarm_21, equals: 2}, kind: warning, text: 'Alarm 21: cable failure'}
  - {when: {key: x.alarm_22, in: [1, 3, 4]}, kind: warning, text: 'Alarm 22: {text}'}
  - {when: {key: x.alarm_22, equals: 2}, kind: warning, text: 'Alarm 22: cable failure'}
  - {when: {key: x.alarm_23, in: [1, 3, 4]}, kind: warning, text: 'Alarm 23: {text}'}
  - {when: {key: x.alarm_23, equals: 2}, kind: warning, text: 'Alarm 23: cable failure'}
  - {when: {key: x.alarm_24, in: [1, 3, 4]}, kind: warning, text: 'Alarm 24: {text}'}
  - {when: {key: x.alarm_24, equals: 2}, kind: warning, text: 'Alarm 24: cable failure'}
  - {when: {key: x.alarm_25, in: [1, 3, 4]}, kind: warning, text: 'Alarm 25: {text}'}
  - {when: {key: x.alarm_25, equals: 2}, kind: warning, text: 'Alarm 25: cable failure'}
  - {when: {key: x.alarm_26, in: [1, 3, 4]}, kind: warning, text: 'Alarm 26: {text}'}
  - {when: {key: x.alarm_26, equals: 2}, kind: warning, text: 'Alarm 26: cable failure'}
  - {when: {key: x.alarm_27, in: [1, 3, 4]}, kind: warning, text: 'Alarm 27: {text}'}
  - {when: {key: x.alarm_27, equals: 2}, kind: warning, text: 'Alarm 27: cable failure'}
  - {when: {key: x.alarm_28, in: [1, 3, 4]}, kind: warning, text: 'Alarm 28: {text}'}
  - {when: {key: x.alarm_28, equals: 2}, kind: warning, text: 'Alarm 28: cable failure'}
  - {when: {key: x.alarm_29, in: [1, 3, 4]}, kind: warning, text: 'Alarm 29: {text}'}
  - {when: {key: x.alarm_29, equals: 2}, kind: warning, text: 'Alarm 29: cable failure'}
  - {when: {key: x.alarm_30, in: [1, 3, 4]}, kind: warning, text: 'Alarm 30: {text}'}
  - {when: {key: x.alarm_30, equals: 2}, kind: warning, text: 'Alarm 30: cable failure'}
  - {when: {key: x.alarm_31, in: [1, 3, 4]}, kind: warning, text: 'Alarm 31: {text}'}
  - {when: {key: x.alarm_31, equals: 2}, kind: warning, text: 'Alarm 31: cable failure'}
  - {when: {key: x.alarm_32, in: [1, 3, 4]}, kind: warning, text: 'Alarm 32: {text}'}
  - {when: {key: x.alarm_32, equals: 2}, kind: warning, text: 'Alarm 32: cable failure'}
  - {when: {key: x.alarm_33, in: [1, 3, 4]}, kind: warning, text: 'Alarm 33: {text}'}
  - {when: {key: x.alarm_33, equals: 2}, kind: warning, text: 'Alarm 33: cable failure'}
  - {when: {key: x.alarm_34, in: [1, 3, 4]}, kind: warning, text: 'Alarm 34: {text}'}
  - {when: {key: x.alarm_34, equals: 2}, kind: warning, text: 'Alarm 34: cable failure'}
  - {when: {key: x.alarm_35, in: [1, 3, 4]}, kind: warning, text: 'Alarm 35: {text}'}
  - {when: {key: x.alarm_35, equals: 2}, kind: warning, text: 'Alarm 35: cable failure'}
  - {when: {key: x.alarm_36, in: [1, 3, 4]}, kind: warning, text: 'Alarm 36: {text}'}
  - {when: {key: x.alarm_36, equals: 2}, kind: warning, text: 'Alarm 36: cable failure'}
  - {when: {key: x.alarm_37, in: [1, 3, 4]}, kind: warning, text: 'Alarm 37: {text}'}
  - {when: {key: x.alarm_37, equals: 2}, kind: warning, text: 'Alarm 37: cable failure'}
  - {when: {key: x.alarm_38, in: [1, 3, 4]}, kind: warning, text: 'Alarm 38: {text}'}
  - {when: {key: x.alarm_38, equals: 2}, kind: warning, text: 'Alarm 38: cable failure'}
  - {when: {key: x.alarm_39, in: [1, 3, 4]}, kind: warning, text: 'Alarm 39: {text}'}
  - {when: {key: x.alarm_39, equals: 2}, kind: warning, text: 'Alarm 39: cable failure'}
  - {when: {key: x.alarm_40, in: [1, 3, 4]}, kind: warning, text: 'Alarm 40: {text}'}
  - {when: {key: x.alarm_40, equals: 2}, kind: warning, text: 'Alarm 40: cable failure'}
  - {when: {key: x.alarm_41, in: [1, 3, 4]}, kind: warning, text: 'Alarm 41: {text}'}
  - {when: {key: x.alarm_41, equals: 2}, kind: warning, text: 'Alarm 41: cable failure'}
  - {when: {key: x.alarm_42, in: [1, 3, 4]}, kind: warning, text: 'Alarm 42: {text}'}
  - {when: {key: x.alarm_42, equals: 2}, kind: warning, text: 'Alarm 42: cable failure'}
  - {when: {key: x.alarm_43, in: [1, 3, 4]}, kind: warning, text: 'Alarm 43: {text}'}
  - {when: {key: x.alarm_43, equals: 2}, kind: warning, text: 'Alarm 43: cable failure'}
  - {when: {key: x.alarm_44, in: [1, 3, 4]}, kind: warning, text: 'Alarm 44: {text}'}
  - {when: {key: x.alarm_44, equals: 2}, kind: warning, text: 'Alarm 44: cable failure'}
  - {when: {key: x.alarm_45, in: [1, 3, 4]}, kind: warning, text: 'Alarm 45: {text}'}
  - {when: {key: x.alarm_45, equals: 2}, kind: warning, text: 'Alarm 45: cable failure'}
  - {when: {key: x.alarm_46, in: [1, 3, 4]}, kind: warning, text: 'Alarm 46: {text}'}
  - {when: {key: x.alarm_46, equals: 2}, kind: warning, text: 'Alarm 46: cable failure'}
  - {when: {key: x.alarm_47, in: [1, 3, 4]}, kind: warning, text: 'Alarm 47: {text}'}
  - {when: {key: x.alarm_47, equals: 2}, kind: warning, text: 'Alarm 47: cable failure'}
  - {when: {key: x.alarm_48, in: [1, 3, 4]}, kind: warning, text: 'Alarm 48: {text}'}
  - {when: {key: x.alarm_48, equals: 2}, kind: warning, text: 'Alarm 48: cable failure'}

notes:
- The document gives addresses as hex protocol addresses (its examples read LED 8 at 0x0008 and run the LED test with coil
  0x0042); they're used as given. Words are read with function 03 or 04, bits with 01 or 02.
- 'Each model has its own map: pick the model, the device can''t be told apart by registers. The unit type is only reported
  by function 07 (read exception status, bits 0-4: 1 = M1000, 2 = M2000, 4 = M3000, 5 = H3000/H3010, 8 = M4700-80, 9 = H1500;
  bit 7 = new events since the last read), which this format can''t express, so there is no identify.'
- RS485 Modbus RTU only (no ASCII). Unit 1-64; 1200-19200 Bd, 7 or 8 data bits, 1 or 2 stop bits, no parity; delivered as
  9600 8N1. Port 502 only applies behind a gateway.
- Requests of at most 12 words (stated for the M3000, applied to all here). The M3000 repeats its packed output and alarm
  states at 0x90-0x9D so that outputs and up to 48 alarms can be read in one 12-word request; those copies are left out.
- 'Only the packed state words are listed (five states of 3 bits per word; the top bit is unused). The single per-alarm /
  per-LED words at 0x01 onward hold the same state for one channel and are left out. On alarm annunciators an alarm''s state
  can''t be written; writing 0x0A (reset), 0x0B (block) or 0x0C (unblock) to the single alarm word applies that function instead
  (M1000: through the LED words 0x01-0x0A; M3000: alarm words 0x01-0x18 and 0x1E-0x35). On the M4700-80 and H1500 the LEDs
  can be set by Modbus and then override the physical input until switched off again.'
- 'H3010: the packed words 0x19-0x1C cover 20 states; only alarms 1-16 are listed, the meaning of positions 17-20 isn''t stated
  (possibly the supply and fan words 0x11-0x14).'
- 'Analog inputs (M3000, H3000) are raw unsigned values the reader has to scale for the input type: 20 mA = 1860, 10 V = 1706,
  24 V = 1445; the maximum 2047 means 22 mA, 12 V or 34 V.'
- 'Left out: the virtual inputs (VIRINP, 0xA1 onward on the M1000 and M4700-80), which act like contacts in parallel to the
  physical inputs and are only set by Modbus.'
- 'Problems: every active alarm is reported as a warning (steady, quick flash or flash, and short flash = cable failure);
  which flash pattern means unacknowledged is not stated.'
