# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: siemens-powercenter
manufacturer: Siemens
name: SENTRON Powercenter 1000 / 1100 / 2000
kind: other

sources:
- id: siemens-sentron
  title: ha-siemens-sentron (Home Assistant integration)
  url: https://github.com/powerassistant/ha-siemens-sentron
  license: MIT
  commit: dfb1773af007be60193f1a4ad83770d3400c057f
  path: custom_components/siemens_sentron/const.py, custom_components/siemens_sentron/coordinator.py, custom_components/siemens_sentron/discovery.py,
    custom_components/siemens_sentron/gateway.py

connection:
  default_port: 502
  default_unit: 255
  transports:
  - tcp

encoding:
  word_order: big

identify:
  checks:
  - - table: input
      address: 1
      type: u16
      equals: 42
    - table: holding
      address: 1
      type: u16
      equals: 42
  any:
  - table: holding
    address: 111
    type: u16
    in:
    - 14
    - 16
  - table: input
    address: 111
    type: u16
    in:
    - 14
    - 16
  - - table: holding
      address: 21
      type: u32
      answers: true
    - - table: input
        address: 1025
        type: u16
        answers: true
      - table: input
        address: 1050
        type: u16
        answers: true

defaults:
  verified: false
  sources:
  - siemens-sentron

models:
  - {id: poc1100, name: SENTRON Powercenter 1100, match: {table: holding, address: 111, type: u16, equals: 14}}
  - {id: poc2000, name: SENTRON Powercenter 2000, match: {table: holding, address: 111, type: u16, equals: 16}}
  - {id: poc1000, name: SENTRON Powercenter 1000}

points:
  - {key: firmware, label: Firmware, table: holding, address: 21, type: u32, note: 'Four bytes: a prefix character, then major, minor and patch version.'}
  - {key: x.device_variant, label: Device variant, table: holding, address: 111, type: u16, enum: variant, note: Some firmware answers only on the input register; a Powercenter 1000 may report 0 or nothing.}
  - {key: x.manufacturer_id, label: Manufacturer ID, table: input, address: 1, type: u16, note: 42 = Siemens; some firmware answers on the holding register.}
  - {key: x.slot1_pairing_status, label: End device 1 pairing status, table: input, address: 1025, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot2_pairing_status, label: End device 2 pairing status, table: input, address: 1026, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot3_pairing_status, label: End device 3 pairing status, table: input, address: 1027, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot4_pairing_status, label: End device 4 pairing status, table: input, address: 1028, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot5_pairing_status, label: End device 5 pairing status, table: input, address: 1029, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot6_pairing_status, label: End device 6 pairing status, table: input, address: 1030, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot7_pairing_status, label: End device 7 pairing status, table: input, address: 1031, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot8_pairing_status, label: End device 8 pairing status, table: input, address: 1032, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot9_pairing_status, label: End device 9 pairing status, table: input, address: 1033, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot10_pairing_status, label: End device 10 pairing status, table: input, address: 1034, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot11_pairing_status, label: End device 11 pairing status, table: input, address: 1035, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot12_pairing_status, label: End device 12 pairing status, table: input, address: 1036, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot13_pairing_status, label: End device 13 pairing status, table: input, address: 1037, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot14_pairing_status, label: End device 14 pairing status, table: input, address: 1038, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot15_pairing_status, label: End device 15 pairing status, table: input, address: 1039, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot16_pairing_status, label: End device 16 pairing status, table: input, address: 1040, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot17_pairing_status, label: End device 17 pairing status, table: input, address: 1041, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot18_pairing_status, label: End device 18 pairing status, table: input, address: 1042, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot19_pairing_status, label: End device 19 pairing status, table: input, address: 1043, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot20_pairing_status, label: End device 20 pairing status, table: input, address: 1044, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot21_pairing_status, label: End device 21 pairing status, table: input, address: 1045, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot22_pairing_status, label: End device 22 pairing status, table: input, address: 1046, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot23_pairing_status, label: End device 23 pairing status, table: input, address: 1047, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot24_pairing_status, label: End device 24 pairing status, table: input, address: 1048, type: u16, models: [poc1000], note: 2 = paired.}
  - {key: x.slot1_connection_state, label: End device 1 connection state, table: input, address: 1050, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot2_connection_state, label: End device 2 connection state, table: input, address: 1051, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot3_connection_state, label: End device 3 connection state, table: input, address: 1052, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot4_connection_state, label: End device 4 connection state, table: input, address: 1053, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot5_connection_state, label: End device 5 connection state, table: input, address: 1054, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot6_connection_state, label: End device 6 connection state, table: input, address: 1055, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot7_connection_state, label: End device 7 connection state, table: input, address: 1056, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot8_connection_state, label: End device 8 connection state, table: input, address: 1057, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot9_connection_state, label: End device 9 connection state, table: input, address: 1058, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot10_connection_state, label: End device 10 connection state, table: input, address: 1059, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot11_connection_state, label: End device 11 connection state, table: input, address: 1060, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot12_connection_state, label: End device 12 connection state, table: input, address: 1061, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot13_connection_state, label: End device 13 connection state, table: input, address: 1062, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot14_connection_state, label: End device 14 connection state, table: input, address: 1063, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot15_connection_state, label: End device 15 connection state, table: input, address: 1064, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot16_connection_state, label: End device 16 connection state, table: input, address: 1065, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot17_connection_state, label: End device 17 connection state, table: input, address: 1066, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot18_connection_state, label: End device 18 connection state, table: input, address: 1067, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot19_connection_state, label: End device 19 connection state, table: input, address: 1068, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot20_connection_state, label: End device 20 connection state, table: input, address: 1069, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot21_connection_state, label: End device 21 connection state, table: input, address: 1070, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot22_connection_state, label: End device 22 connection state, table: input, address: 1071, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot23_connection_state, label: End device 23 connection state, table: input, address: 1072, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot24_connection_state, label: End device 24 connection state, table: input, address: 1073, type: u16, enum: connection_state, models: [poc1000]}
  - {key: x.slot1_breaker_state, label: End device 1 breaker state, table: input, address: 1200, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot2_breaker_state, label: End device 2 breaker state, table: input, address: 1201, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot3_breaker_state, label: End device 3 breaker state, table: input, address: 1202, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot4_breaker_state, label: End device 4 breaker state, table: input, address: 1203, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot5_breaker_state, label: End device 5 breaker state, table: input, address: 1204, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot6_breaker_state, label: End device 6 breaker state, table: input, address: 1205, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot7_breaker_state, label: End device 7 breaker state, table: input, address: 1206, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot8_breaker_state, label: End device 8 breaker state, table: input, address: 1207, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot9_breaker_state, label: End device 9 breaker state, table: input, address: 1208, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot10_breaker_state, label: End device 10 breaker state, table: input, address: 1209, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot11_breaker_state, label: End device 11 breaker state, table: input, address: 1210, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot12_breaker_state, label: End device 12 breaker state, table: input, address: 1211, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot13_breaker_state, label: End device 13 breaker state, table: input, address: 1212, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot14_breaker_state, label: End device 14 breaker state, table: input, address: 1213, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot15_breaker_state, label: End device 15 breaker state, table: input, address: 1214, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot16_breaker_state, label: End device 16 breaker state, table: input, address: 1215, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot17_breaker_state, label: End device 17 breaker state, table: input, address: 1216, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot18_breaker_state, label: End device 18 breaker state, table: input, address: 1217, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot19_breaker_state, label: End device 19 breaker state, table: input, address: 1218, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot20_breaker_state, label: End device 20 breaker state, table: input, address: 1219, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot21_breaker_state, label: End device 21 breaker state, table: input, address: 1220, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot22_breaker_state, label: End device 22 breaker state, table: input, address: 1221, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot23_breaker_state, label: End device 23 breaker state, table: input, address: 1222, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.slot24_breaker_state, label: End device 24 breaker state, table: input, address: 1223, type: u16, enum: breaker_state, models: [poc1100, poc2000]}
  - {key: x.alarm_state, label: Alarm state, table: input, address: 2559, type: u32}
  - {key: x.operating_hours, label: Operating hours, table: input, address: 2577, type: f64, unit: h, scale: 0.0002777777778}
  - {key: x.ble_signal_strength_rssi, label: BLE signal strength (RSSI), table: input, address: 2620, type: s16, unit: dBm}
  - {key: x.radio_channel, label: Radio channel, table: input, address: 2632, type: u16}
  - {key: x.temperature, label: Temperature, table: input, address: 3071, type: f32, unit: °C}
  - {key: x.average_temperature, label: Average temperature, table: input, address: 3073, type: f32, unit: °C}
  - {key: x.slot1_connection_state, label: End device 1 connection state, table: input, address: 16483, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot2_connection_state, label: End device 2 connection state, table: input, address: 16484, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot3_connection_state, label: End device 3 connection state, table: input, address: 16485, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot4_connection_state, label: End device 4 connection state, table: input, address: 16486, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot5_connection_state, label: End device 5 connection state, table: input, address: 16487, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot6_connection_state, label: End device 6 connection state, table: input, address: 16488, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot7_connection_state, label: End device 7 connection state, table: input, address: 16489, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot8_connection_state, label: End device 8 connection state, table: input, address: 16490, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot9_connection_state, label: End device 9 connection state, table: input, address: 16491, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot10_connection_state, label: End device 10 connection state, table: input, address: 16492, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot11_connection_state, label: End device 11 connection state, table: input, address: 16493, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot12_connection_state, label: End device 12 connection state, table: input, address: 16494, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot13_connection_state, label: End device 13 connection state, table: input, address: 16495, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot14_connection_state, label: End device 14 connection state, table: input, address: 16496, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot15_connection_state, label: End device 15 connection state, table: input, address: 16497, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot16_connection_state, label: End device 16 connection state, table: input, address: 16498, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot17_connection_state, label: End device 17 connection state, table: input, address: 16499, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot18_connection_state, label: End device 18 connection state, table: input, address: 16500, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot19_connection_state, label: End device 19 connection state, table: input, address: 16501, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot20_connection_state, label: End device 20 connection state, table: input, address: 16502, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot21_connection_state, label: End device 21 connection state, table: input, address: 16503, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot22_connection_state, label: End device 22 connection state, table: input, address: 16504, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot23_connection_state, label: End device 23 connection state, table: input, address: 16505, type: u16, enum: connection_state, models: [poc1100, poc2000]}
  - {key: x.slot24_connection_state, label: End device 24 connection state, table: input, address: 16506, type: u16, enum: connection_state, models: [poc1100, poc2000]}

enums:
  connection_state: {'0': Idle, '1': Offline, '2': Connecting, '3': Connected}
  breaker_state: {'0': Unknown, '1': 'Off', '2': 'On', '3': Tripped, '4': 'Tripped, but handle blocked', '5': Standby (ECPD), '6': Standby tripped (ECPD)}
  variant: {'1': 5ST3 COM AS+FC, '2': 3NA3 COM Fuse, '3': 5SL6 COM MCB, '4': 5SV6 COM AFDD, '5': 5ST3 COM RCA Standard, '6': 5ST3 COM RCA mit RCD/IR Test, '7': 5SL6 COM MCB RCM, '8': 5SV8 COM RCM, '9': 3RV2 COM MSP, '10': 5SV8 COM RCM, '11': 5TY1 COM ECPD, '14': SENTRON Powercenter 1100, '16': SENTRON Powercenter 2000, '18': 5TT4 COM DIDO, '19': 3NA6 COM Fuse}

notes:
- The gateway answers on unit 255; the connected end devices on units 1–24 (one per slot, see siemens-sentron-com). Slot n's
  status registers are at base + n − 1.
- A Powercenter 1000 reports end-device presence by pairing status and has no breaker-state registers; the end devices report
  their breaker state themselves.
- 'Write-only command registers (not listed as points; register numbers here are protocol addresses): 96 on the gateway (unit
  255) = localize on/off; on end devices 2677 = start RCD self test (ECPD, write 0x0815), 5225 = start RCM test (MCB RCM,
  0x0815), 3693 = test (0x0815), 3689 = reset manual off (0x0815), 3692 = ECPD electronic switching (0 standby, 1 on), 3694
  = ECPD unlock protected settings, 3688 = RCA handle (0 off, 1 on; needs remote control selector = communication), 3697 =
  DIDO output forcing (two registers: output number byte, state byte, then seconds).'
- Identification as siemens-sentron recognises the device (not checked against a document).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
