# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Socomec's Modbus communication tables. No reading from a real device yet.

modbusspec: 0
id: socomec-atys-c55
manufacturer: Socomec
name: ATyS C55 ATS controller
kind: other

sources:
- title: Socomec ATyS C55 ATS controller Modbus communication table
  version: 2025-02 (CMT 2.4)
  url: https://www.socomec.fr/sites/default/files/2025-02/ATYS-C55-ATS-CONTROLLER-MODBUS_COMMUNICATION-TABLE_2025-02_CMT2.4_EN_0.html
  sha256: 167a329c081a70d594134c516a3600257bc72e4eb783221e6c9236f54c6ba6f4
  language: en
  devices: [ATyS C55]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - {table: holding, address: 50000, type: str, length: 4, chars: low, equals: SOCO}
  any:
  - {table: holding, address: 50058, type: str, length: 8, prefix: ATyS C55}
  - {table: holding, address: 50058, type: str, length: 8, prefix: ATYS C55}

points:
  # Product Identification > Identification > Product
  - {key: x.product_soco, label: "\"SOCO\"", table: holding, address: 50000, type: str, length: 4, chars: low, poll: slow}
  - {key: x.product_product_order_id_countis_100_protection_200_atys_300, label: "Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)", table: holding, address: 50004, type: u16, poll: slow}
  - {key: x.product_product_id, label: "Product ID", table: holding, address: 50005, type: u16, poll: slow}
  - {key: x.product_modbus_table_version, label: "MODBUS Table Version", table: holding, address: 50006, type: u16, poll: slow}
  - {key: x.product_product_software_version, label: "Product software version", table: holding, address: 50007, type: u16, poll: slow}
  - {key: x.product_serial_aa_ss, label: "Serial_AA_SS", table: holding, address: 50008, type: u16, poll: slow}
  - {key: x.product_serial_sst_l, label: "Serial_SST_L", table: holding, address: 50009, type: u16, poll: slow}
  - {key: x.product_serial_order, label: "Serial_order", table: holding, address: 50010, type: u16, poll: slow}
  - {key: x.product_serial_reserve, label: "Serial_Reserve", table: holding, address: 50011, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.product_customization_data_loaded_true_false, label: "Customization data loaded (True/False)", table: holding, address: 50017, type: u16, poll: slow}
  - {key: x.product_product_version_major, label: "Product version (Major)", table: holding, address: 50018, type: u16, poll: slow}
  - {key: x.product_product_version_minor, label: "Product version (Minor)", table: holding, address: 50019, type: u16, poll: slow}
  - {key: x.product_product_version_revision, label: "Product version (Revision)", table: holding, address: 50020, type: u16, poll: slow}
  - {key: x.product_product_version_build, label: "Product version (Build)", table: holding, address: 50021, type: u16, poll: slow}
  - {key: x.product_software_technical_base_version_major, label: "Software technical base version (Major)", table: holding, address: 50025, type: u16, poll: slow}
  - {key: x.product_software_technical_base_version_minor, label: "Software technical base version (Minor)", table: holding, address: 50026, type: u16, poll: slow}
  - {key: x.product_software_technical_base_version_revision, label: "Software technical base version (Revision)", table: holding, address: 50027, type: u16, poll: slow}
  - {key: x.product_customization_version_major, label: "Customization version (Major)", table: holding, address: 50028, type: u16, poll: slow}
  - {key: x.product_customization_version_minor, label: "Customization version (Minor)", table: holding, address: 50029, type: u16, poll: slow}
  - {key: x.product_product_vlo, label: "Product VLO", table: holding, address: 50030, type: str, length: 4, poll: slow}
  - {key: x.product_customization_vlo, label: "Customization VLO", table: holding, address: 50034, type: str, length: 4, poll: slow}
  - {key: x.product_software_technical_base_vlo, label: "Software technical base VLO", table: holding, address: 50038, type: str, length: 4, poll: slow}
  - {key: x.product_vendor_name, label: "Vendor name", table: holding, address: 50042, type: str, length: 8, poll: slow}
  - {key: x.product_product_name, label: "Product name", table: holding, address: 50050, type: str, length: 8, poll: slow}
  - {key: x.product_extended_name, label: "Extended name", table: holding, address: 50058, type: str, length: 8, poll: slow}
  - {key: x.product_resource_version_build_2, label: "Resource version (Build 2)", table: holding, address: 50066, type: u16, poll: slow}
  - {key: x.product_net_id, label: "Net ID", table: holding, address: 50067, type: u32, invalid: [4294967295], poll: slow}

  # Product Identification > Identification > Identification by blinking LED
  - {key: x.identification_by_blin_action, label: "Action", table: holding, address: 57864, type: u16, poll: slow, note: "The table: Action 1 : Start blinking"}

  # Visualization > ATS Status > Status
  - {key: x.status_date_time_current, label: "Date & Time Current", table: holding, address: 20480, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.status_operating_mode_0x0, label: "Operating Mode 0x0", table: holding, address: 20482, type: u16, poll: slow, note: "The table: Operating Mode 0x0010 : Auto Mode 0x0020 : Control Mode 0x0040 : Inhibit Mode 0x0080 : Partial Inhibit Mode"}
  - {key: x.status_switch_position, label: "Switch Position", table: holding, address: 20483, type: u16, enum: switch_position, poll: slow}
  - {key: x.status_source_1_start_generator_relay_state, label: "Source 1 Start Generator relay State", table: holding, address: 20484, type: u16, enum: source_1_start_generator_relay, poll: slow}
  - {key: x.status_source_2_start_generator_relay_state, label: "Source 2 Start Generator relay State", table: holding, address: 20485, type: u16, enum: source_2_start_generator_relay, poll: slow}
  - {key: x.status_priority, label: "Priority", table: holding, address: 20486, type: u16, enum: priority, poll: slow}
  - {key: x.status_source1_state, label: "Source1 State", table: holding, address: 20487, type: u16, enum: source1_state, poll: slow}
  - {key: x.status_source2_state, label: "Source2 State", table: holding, address: 20488, type: u16, enum: source2_state, poll: slow}
  - {key: x.status_test_in_progress_0x0, label: "Test in progress 0x0", table: holding, address: 20489, type: u16, poll: slow, note: "The table: Test in progress 0x0000 : None 0x0001 : TOF 0x0002 : EOF 0x0004 : TON 0x0008 : EON"}
  - {key: x.status_alarm_fault_summary, label: "Alarm / Fault summary", table: holding, address: 20490, type: u16, enum: alarm_fault_summary, poll: slow}
  - {key: x.status_active_fault_with_highest_priority, label: "Active Fault (with highest priority)", table: holding, address: 20491, type: u16, enum: active_fault_with_highest_prio, poll: slow}
  - {key: x.status_last_switch_over_cause, label: "Last Switch over cause", table: holding, address: 20492, type: u16, enum: last_switch_over_cause, poll: slow}
  - {key: x.status_product_is_available, label: "Product is available", table: holding, address: 20493, type: u16, enum: product_is_available, poll: slow}
  - {key: x.status_source_inhibition_state, label: "Source Inhibition state", table: holding, address: 20494, type: u16, enum: source_inhibition_state, poll: slow}
  - {key: x.status_bit_x_state_of_odx_on_delay_process, label: "Bit x : State of ODx On Delay Process", table: holding, address: 20495, type: u16, poll: slow}

  # Visualization > ATS Status > Timer state
  - {key: x.timer_state_date_time_current, label: "Date & Time Current", table: holding, address: 21248, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.timer_state_1ft_source1_failure_timer, label: "1FT Source1 Failure Timer", table: holding, address: 21250, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_1rt_source1_available_return_timer, label: "1RT Source1 Available/Return Timer", table: holding, address: 21251, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_1ct_source1_genset_cooldown_timer, label: "1CT Source1 Genset Cooldown timer", table: holding, address: 21252, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_10t_source1_return_to_0_timer, label: "10T Source1 return to 0 timer", table: holding, address: 21253, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_1st_source1_start_timeout_timer, label: "1ST Source1 Start TimeOut timer", table: holding, address: 21254, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_2ft_source2_failure_timer, label: "2FT Source2 Failure Timer", table: holding, address: 21255, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_2rt_source2_available_return_timer, label: "2RT Source2 Available/Return Timer", table: holding, address: 21256, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_2ct_source2_genset_cooldown_timer, label: "2CT Source2 Genset Cooldown timer", table: holding, address: 21257, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_20t_source2_return_to_0_timer, label: "20T Source2 return to 0 timer", table: holding, address: 21258, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_2st_source2_start_timeout_timer, label: "2ST Source2 Start TimeOut timer", table: holding, address: 21259, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_dbt_dead_band_timer, label: "DBT Dead Band timer", table: holding, address: 21260, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_limit_tot_test_on_load_is_limited, label: "Limit_TOT Test on load is limited", table: holding, address: 21262, type: u16, enum: limit_tot_test_on_load_is_limi, poll: slow}
  - {key: x.timer_state_tot_test_on_load_duration_timer, label: "TOT Test on load duration timer", table: holding, address: 21263, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_t3t_test_on_load_end_timer, label: "T3T Test on load end timer", table: holding, address: 21264, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_tft_test_off_load_is_limited, label: "Limit_TFT Test off load is limited", table: holding, address: 21265, type: u16, enum: limit_tft_test_off_load_is_lim, poll: slow}
  - {key: x.timer_state_tft_test_off_load_duration_timer, label: "TFT Test off load duration timer", table: holding, address: 21266, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e1t_time_before_external_order_on_load, label: "E1T Time before external order on load", table: holding, address: 21267, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e3t_time_after_external_order_on_load, label: "E3T Time after external order on load", table: holding, address: 21268, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_e2t_external_order_on_load_is_limited, label: "Limit_E2T External order on load is limited", table: holding, address: 21269, type: u16, enum: limit_e2t_external_order_on_lo, poll: slow}
  - {key: x.timer_state_e2t_external_order_on_load_duration, label: "E2T External order on load duration", table: holding, address: 21270, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e5t_time_before_external_order_off_load, label: "E5T Time before external order off load", table: holding, address: 21271, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e7t_time_after_external_order_off_load, label: "E7T Time after external order off load", table: holding, address: 21272, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_e6t_external_order_off_load_is_limited, label: "Limit_E6T External order off load is limited", table: holding, address: 21273, type: u16, enum: limit_e6t_external_order_off_l, poll: slow}
  - {key: x.timer_state_e6t_external_order_off_load_duration, label: "E6T External order off load duration", table: holding, address: 21274, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_od, label: "OD", table: holding, address: 21284, type: u16, unit: "s", poll: slow, note: "The table: OD1: On Delay 1 Timer"}
  - {key: x.visualization_ats_status_od, label: "OD", table: holding, address: 21285, type: u16, unit: "s", poll: slow, note: "The table: OD2: On Delay 2 Timer"}
  - {key: x.visualization_ats_status_od_21286, label: "OD", table: holding, address: 21286, type: u16, unit: "s", poll: slow, note: "The table: OD3: On Delay 3 Timer"}
  - {key: x.timer_state_ch, label: "CH", table: holding, address: 21287, type: u16, unit: "s", scale: 0.1, poll: slow, note: "The table: CH1: Charging time for breaker 1"}
  - {key: x.visualization_ats_status_ch, label: "CH", table: holding, address: 21288, type: u16, unit: "s", scale: 0.1, poll: slow, note: "The table: CH2: Charging time for breaker 2"}
  - {key: x.timer_state_1cy_source_1_cycler_duration, label: "1CY: Source 1 Cycler Duration", table: holding, address: 21289, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.timer_state_2cy_source_2_cycler_duration, label: "2CY: Source 2 Cycler Duration", table: holding, address: 21291, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.timer_state_preodx_on_delay_pre_transfer_timer, label: "PreODx : On Delay pre-transfer timer", table: holding, address: 21293, type: u16, unit: "s", poll: slow}

  # Visualization > Measure > Network > Network Inst Source 1 Network Inst Source 2
  - {key: x.network_inst_source_1__date_of_last_instance, label: "Date of last instance", table: holding, address: 36864, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.network_inst_source_1__integration_time, label: "Integration time", table: holding, address: 36866, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.network_inst_source_1__system_ph_n_voltage, label: "System Ph-N Voltage", table: holding, address: 36867, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__system_ph_ph_voltage, label: "System Ph-Ph Voltage", table: holding, address: 36869, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__frequency, label: "Frequency", table: holding, address: 36871, type: u32, unit: "Hz", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_v1, label: "Ph-N Voltage : V1", table: holding, address: 36873, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_v2, label: "Ph-N Voltage : V2", table: holding, address: 36875, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_v3, label: "Ph-N Voltage : V3", table: holding, address: 36877, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_vn, label: "Ph-N Voltage : Vn", table: holding, address: 36879, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_ph_voltage_u12, label: "Ph-Ph Voltage : U12", table: holding, address: 36881, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_ph_voltage_u23, label: "Ph-Ph Voltage : U23", table: holding, address: 36883, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_ph_voltage_u31, label: "Ph-Ph Voltage : U31", table: holding, address: 36885, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vdir, label: "Vdir", table: holding, address: 36887, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vinv, label: "Vinv", table: holding, address: 36889, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vhom, label: "Vhom", table: holding, address: 36891, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vnb, label: "Vnb", table: holding, address: 36893, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.network_inst_source_1__udir, label: "Udir", table: holding, address: 36894, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__uinv, label: "Uinv", table: holding, address: 36896, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__unb, label: "Unb", table: holding, address: 36898, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.network_inst_source_1__vnba, label: "Vnba", table: holding, address: 36899, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.network_inst_source_1__unba, label: "Unba", table: holding, address: 36900, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_date_of_last_instance, label: "Date of last instance", table: holding, address: 36908, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.visualization_measure_ne_integration_time, label: "Integration time", table: holding, address: 36910, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.visualization_measure_ne_system_ph_n_voltage, label: "System Ph-N Voltage", table: holding, address: 36911, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_system_ph_ph_voltage, label: "System Ph-Ph Voltage", table: holding, address: 36913, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_frequency, label: "Frequency", table: holding, address: 36915, type: u32, unit: "Hz", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v1, label: "Ph-N Voltage : V1", table: holding, address: 36917, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v2, label: "Ph-N Voltage : V2", table: holding, address: 36919, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v3, label: "Ph-N Voltage : V3", table: holding, address: 36921, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_vn, label: "Ph-N Voltage : Vn", table: holding, address: 36923, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u12, label: "Ph-Ph Voltage : U12", table: holding, address: 36925, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u23, label: "Ph-Ph Voltage : U23", table: holding, address: 36927, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u31, label: "Ph-Ph Voltage : U31", table: holding, address: 36929, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vdir, label: "Vdir", table: holding, address: 36931, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vinv, label: "Vinv", table: holding, address: 36933, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vhom, label: "Vhom", table: holding, address: 36935, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vnb, label: "Vnb", table: holding, address: 36937, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_udir, label: "Udir", table: holding, address: 36938, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_uinv, label: "Uinv", table: holding, address: 36940, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_unb, label: "Unb", table: holding, address: 36942, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_vnba, label: "Vnba", table: holding, address: 36943, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_unba, label: "Unba", table: holding, address: 36944, type: u16, unit: "%", scale: 0.01, poll: slow}

  # Visualization > Measure > Network > Network Inst. Fundamental Source 1 Network Inst. Fundamental Source 2
  - {key: x.network_inst_fundament_date_of_last_instance, label: "Date of last instance", table: holding, address: 37120, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.network_inst_fundament_integration_time, label: "Integration time", table: holding, address: 37122, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_v1h1, label: "Ph-N voltage: V1h1", table: holding, address: 37123, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_v2h1, label: "Ph-N voltage: V2h1", table: holding, address: 37125, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_v3h1, label: "Ph-N voltage: V3h1", table: holding, address: 37127, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_vnh1, label: "Ph-N voltage: Vnh1", table: holding, address: 37129, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phv1h1, label: "Ph-N voltage phase: phV1h1", table: holding, address: 37131, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phv2h1, label: "Ph-N voltage phase: phV2h1", table: holding, address: 37132, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phv3h1, label: "Ph-N voltage phase: phV3h1", table: holding, address: 37133, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phvnh1, label: "Ph-N voltage phase: phVnh1", table: holding, address: 37134, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_u12h1, label: "Ph-Ph voltage: U12h1", table: holding, address: 37135, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_u23h1, label: "Ph-Ph voltage: U23h1", table: holding, address: 37137, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_u31h1, label: "Ph-Ph voltage: U31h1", table: holding, address: 37139, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_phase_phu12h1, label: "Ph-Ph voltage phase: phU12h1", table: holding, address: 37141, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_phase_phu23h1, label: "Ph-Ph voltage phase: phU23h1", table: holding, address: 37142, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_phase_phu31h1, label: "Ph-Ph voltage phase: phU31h1", table: holding, address: 37143, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_date_of_last_instance_37296, label: "Date of last instance", table: holding, address: 37296, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.visualization_measure_ne_integration_time_37298, label: "Integration time", table: holding, address: 37298, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v1h1, label: "Ph-N voltage: V1h1", table: holding, address: 37299, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v2h1, label: "Ph-N voltage: V2h1", table: holding, address: 37301, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v3h1, label: "Ph-N voltage: V3h1", table: holding, address: 37303, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_vnh1, label: "Ph-N voltage: Vnh1", table: holding, address: 37305, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phv1h1, label: "Ph-N voltage phase: phV1h1", table: holding, address: 37307, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phv2h1, label: "Ph-N voltage phase: phV2h1", table: holding, address: 37308, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phv3h1, label: "Ph-N voltage phase: phV3h1", table: holding, address: 37309, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phvnh1, label: "Ph-N voltage phase: phVnh1", table: holding, address: 37310, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u12h1, label: "Ph-Ph voltage: U12h1", table: holding, address: 37311, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u23h1, label: "Ph-Ph voltage: U23h1", table: holding, address: 37313, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u31h1, label: "Ph-Ph voltage: U31h1", table: holding, address: 37315, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_phase_phu12h1, label: "Ph-Ph voltage phase: phU12h1", table: holding, address: 37317, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_phase_phu23h1, label: "Ph-Ph voltage phase: phU23h1", table: holding, address: 37318, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_phase_phu31h1, label: "Ph-Ph voltage phase: phU31h1", table: holding, address: 37319, type: s16, unit: "°", scale: 0.1, poll: slow}

  # Visualization > Input Output > Logical Input 1 Logical Input 2 Logical Input 3 Logical Input 4 Logical Input 5 Logical Input 6
  - {key: x.logical_input_1_logica_input_function, label: "Input function", table: holding, address: 11520, type: u16, enum: input_function, poll: slow}
  - {key: x.logical_input_1_logica_input_state, label: "Input State", table: holding, address: 11521, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function, label: "Input function", table: holding, address: 11522, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state, label: "Input State", table: holding, address: 11523, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11524, label: "Input function", table: holding, address: 11524, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11525, label: "Input State", table: holding, address: 11525, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11526, label: "Input function", table: holding, address: 11526, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11527, label: "Input State", table: holding, address: 11527, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11528, label: "Input function", table: holding, address: 11528, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11529, label: "Input State", table: holding, address: 11529, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11530, label: "Input function", table: holding, address: 11530, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11531, label: "Input State", table: holding, address: 11531, type: u16, enum: input_state, poll: slow}

  # Visualization > Input Output > Logical Inputs All
  - {key: x.logical_inputs_all_inputs_number, label: "Inputs number", table: holding, address: 11248, type: u16, poll: slow}
  - {key: x.logical_inputs_all_bit_x_input_x_available_1_not_available_0, label: "Bit x : Input x Available (1)/Not available (0)", table: holding, address: 11249, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_inputs_all_bit_x_input_x_activated_1_deactivated_0, label: "Bit x : Input x Activated (1)/Deactivated (0)", table: holding, address: 11251, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_inputs_all_bit_x_input_x_nc_1_no_0, label: "Bit x : Input x NC (1)/NO (0)", table: holding, address: 11253, type: u32, invalid: [4294967295], poll: slow}

  # Visualization > Input Output > Logical Output (start gen) 1 Logical Output (start gen) 2 Logical Output (start gen) 3 Logical Output (start gen) 4
  - {key: x.logical_output_start_g_output_function, label: "Output function", table: holding, address: 11600, type: u16, enum: output_function, poll: slow}
  - {key: x.logical_output_start_g_output_state, label: "Output State", table: holding, address: 11601, type: u16, enum: output_state, poll: slow}
  - {key: x.visualization_input_outp_output_function, label: "Output function", table: holding, address: 11616, type: u16, enum: output_function, poll: slow}
  - {key: x.visualization_input_outp_output_state, label: "Output State", table: holding, address: 11617, type: u16, enum: output_state, poll: slow}
  - {key: x.visualization_input_outp_output_function_11632, label: "Output function", table: holding, address: 11632, type: u16, enum: output_function, poll: slow}
  - {key: x.visualization_input_outp_output_state_11633, label: "Output State", table: holding, address: 11633, type: u16, enum: output_state, poll: slow}
  - {key: x.visualization_input_outp_output_function_11648, label: "Output function", table: holding, address: 11648, type: u16, enum: output_function, poll: slow}
  - {key: x.visualization_input_outp_output_state_11649, label: "Output State", table: holding, address: 11649, type: u16, enum: output_state, poll: slow}

  # Visualization > Input Output > Logical Outputs All
  - {key: x.logical_outputs_all_outputs_number, label: "Outputs number", table: holding, address: 11280, type: u16, poll: slow}
  - {key: x.logical_outputs_all_bit_x_output_x_available_1_not_available_0, label: "Bit x : Output x Available (1)/Not available (0)", table: holding, address: 11281, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_outputs_all_bit_x_output_x_activated_1_deactivated_0, label: "Bit x : Output x Activated (1)/Deactivated (0)", table: holding, address: 11283, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_outputs_all_bit_x_output_x_nc_1_no_0, label: "Bit x : Output x NC (1)/NO (0)", table: holding, address: 11285, type: u32, invalid: [4294967295], poll: slow}

  # Visualization > Input Output > Relay informations 1 Relay informations 2 Relay informations 3 Relay informations 4
  - {key: x.relay_informations_1_r_output_relay_function, label: "Output Relay function", table: holding, address: 16464, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.relay_informations_1_r_output_relay_state, label: "Output Relay State", table: holding, address: 16465, type: u16, enum: output_relay_state, poll: slow}
  - {key: x.visualization_input_outp_output_relay_function, label: "Output Relay function", table: holding, address: 16472, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.visualization_input_outp_output_relay_state, label: "Output Relay State", table: holding, address: 16473, type: u16, enum: output_relay_state, poll: slow}
  - {key: x.visualization_input_outp_output_relay_function_16480, label: "Output Relay function", table: holding, address: 16480, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.visualization_input_outp_output_relay_state_16481, label: "Output Relay State", table: holding, address: 16481, type: u16, enum: output_relay_state, poll: slow}
  - {key: x.visualization_input_outp_output_relay_function_16488, label: "Output Relay function", table: holding, address: 16488, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.visualization_input_outp_output_relay_state_16489, label: "Output Relay State", table: holding, address: 16489, type: u16, enum: output_relay_state, poll: slow}

  # Visualization > Statistics > Operating hours counters
  - {key: x.operating_hours_counte_total_operating_hours_counter, label: "Total operating hours counter", table: holding, address: 512, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.operating_hours_counte_partial_operating_hours_counter, label: "Partial operating hours counter", table: holding, address: 514, type: u32, unit: "s", invalid: [4294967295], poll: slow}

  # Visualization > Statistics > Product Time meters
  - {key: x.product_time_meters_total_time_in_position_1, label: "Total time in position 1", table: holding, address: 23296, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_user_partial_time_in_position_1, label: "User partial time in position 1", table: holding, address: 23298, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_time_in_position_1_since_last_commutation, label: "Time in position 1 since last commutation", table: holding, address: 23300, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_total_time_load_supplied_by_source_1, label: "Total time load supplied by source 1", table: holding, address: 23302, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_total_time_in_position_2, label: "Total time in position 2", table: holding, address: 23304, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_user_partial_time_in_position_2, label: "User partial time in position 2", table: holding, address: 23306, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_time_in_position_2_since_last_commutation, label: "Time in position 2 since last commutation", table: holding, address: 23308, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_total_time_load_supplied_by_source_2, label: "Total time load supplied by source 2", table: holding, address: 23310, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_start_order_active_duration_genset_source_1, label: "Start order active duration Genset source 1", table: holding, address: 23312, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_start_order_active_duration_genset_source_2, label: "Start order active duration Genset source 2", table: holding, address: 23314, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_start_order_activation_counter_genset_source_1, label: "Start order activation counter Genset source 1", table: holding, address: 23316, type: u16, poll: slow}
  - {key: x.product_time_meters_start_order_activation_counter_genset_source_2, label: "Start order activation counter Genset source 2", table: holding, address: 23317, type: u16, poll: slow}
  - {key: x.product_time_meters_engine_run_time_source_1, label: "Engine Run Time Source 1", table: holding, address: 23318, type: u32, unit: "h", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_engine_run_time_on_load_source_1, label: "Engine Run Time - On Load - Source 1", table: holding, address: 23320, type: u32, unit: "h", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_engine_run_time_source_2, label: "Engine Run Time Source 2", table: holding, address: 23322, type: u32, unit: "h", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_engine_run_time_on_load_source_2, label: "Engine Run Time - On Load - Source 2", table: holding, address: 23324, type: u32, unit: "h", invalid: [4294967295], poll: slow}

  # Visualization > Statistics > Switch counters
  - {key: x.switch_counters_switch_operating_hours_counter, label: "Switch Operating hours counter", table: holding, address: 23552, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.switch_counters_total_cycles_counter, label: "Total Cycles counter", table: holding, address: 23554, type: u16, poll: slow}
  - {key: x.switch_counters_cycles_in_auto_mode, label: "Cycles in auto mode", table: holding, address: 23555, type: u16, poll: slow}
  - {key: x.switch_counters_cycles_in_remote_control_mode, label: "Cycles in remote control mode", table: holding, address: 23556, type: u16, poll: slow}
  - {key: x.switch_counters_total_switches_counter, label: "Total switches counter", table: holding, address: 23557, type: u16, poll: slow}
  - {key: x.switch_counters_total_position_0_switches_counter, label: "Total Position 0 switches counter", table: holding, address: 23558, type: u16, poll: slow}
  - {key: x.switch_counters_total_position_1_switches_counter, label: "Total Position 1 switches counter", table: holding, address: 23559, type: u16, poll: slow}
  - {key: x.switch_counters_total_position_2_switches_counter, label: "Total Position 2 switches counter", table: holding, address: 23560, type: u16, poll: slow}
  - {key: x.switch_counters_position_0_switches_in_auto_mode_counter, label: "Position 0 switches in auto mode counter", table: holding, address: 23561, type: u16, poll: slow}
  - {key: x.switch_counters_position_1_switches_in_auto_mode_counter, label: "Position 1 switches in auto mode counter", table: holding, address: 23562, type: u16, poll: slow}
  - {key: x.switch_counters_position_2_switches_in_auto_mode_counter, label: "Position 2 switches in auto mode counter", table: holding, address: 23563, type: u16, poll: slow}
  - {key: x.switch_counters_position_0_switches_in_control_mode_counter, label: "Position 0 switches in control mode counter", table: holding, address: 23564, type: u16, poll: slow}
  - {key: x.switch_counters_position_1_switches_in_control_mode_counter, label: "Position 1 switches in control mode counter", table: holding, address: 23565, type: u16, poll: slow}
  - {key: x.switch_counters_position_2_switches_in_control_mode_counter, label: "Position 2 switches in control mode counter", table: holding, address: 23566, type: u16, poll: slow}

  # Visualization > Statistics > Breaker counters
  - {key: x.breaker_counters_date_of_last_trip_breaker_1, label: "Date of last Trip breaker 1", table: holding, address: 23760, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.breaker_counters_date_of_last_trip_breaker_2, label: "Date of last Trip breaker 2", table: holding, address: 23762, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.breaker_counters_number_of_trip_breaker_1_activation_of_tp1, label: "Number of trip breaker 1 (activation of TP1)", table: holding, address: 23764, type: u16, poll: slow}
  - {key: x.breaker_counters_number_of_trip_breaker_2_activation_of_tp2, label: "Number of trip breaker 2 (activation of TP2)", table: holding, address: 23765, type: u16, poll: slow}

  # Visualization > Diagnostic > Source NetCnx computed 1 Source NetCnx computed 2
  - {key: x.source_netcnx_computed_computed_network_connection_type, label: "Computed : Network connection type", table: holding, address: 12320, type: u16, enum: computed_network_connection_ty, poll: slow}
  - {key: x.source_netcnx_computed_computed_nominal_voltage, label: "Computed : Nominal Voltage", table: holding, address: 12321, type: u32, unit: "V", invalid: [4294967295], poll: slow}
  - {key: x.source_netcnx_computed_computed_nominal_frequency, label: "Computed : Nominal Frequency", table: holding, address: 12323, type: u16, enum: computed_nominal_frequency, poll: slow}
  - {key: x.source_netcnx_computed_computed_phase_rotation, label: "Computed : Phase rotation", table: holding, address: 12324, type: u16, enum: computed_phase_rotation, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_network_connection_type, label: "Diagnosticated : Network connection type", table: holding, address: 12325, type: u16, enum: diagnosticated_network_connect, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_nominal_voltage, label: "Diagnosticated : Nominal Voltage", table: holding, address: 12326, type: u16, enum: diagnosticated_nominal_voltage, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_nominal_frequency, label: "Diagnosticated : Nominal Frequency", table: holding, address: 12327, type: u16, enum: diagnosticated_nominal_frequen, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_phase_rotation, label: "Diagnosticated : Phase rotation", table: holding, address: 12328, type: u16, enum: diagnosticated_phase_rotation, poll: slow}
  - {key: x.visualization_diagnostic_computed_network_connection_type, label: "Computed : Network connection type", table: holding, address: 12330, type: u16, enum: computed_network_connection_ty, poll: slow}
  - {key: x.visualization_diagnostic_computed_nominal_voltage, label: "Computed : Nominal Voltage", table: holding, address: 12331, type: u32, unit: "V", invalid: [4294967295], poll: slow}
  - {key: x.visualization_diagnostic_computed_nominal_frequency, label: "Computed : Nominal Frequency", table: holding, address: 12333, type: u16, enum: computed_nominal_frequency, poll: slow}
  - {key: x.visualization_diagnostic_computed_phase_rotation, label: "Computed : Phase rotation", table: holding, address: 12334, type: u16, enum: computed_phase_rotation, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_network_connection_type, label: "Diagnosticated : Network connection type", table: holding, address: 12335, type: u16, enum: diagnosticated_network_connect, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_nominal_voltage, label: "Diagnosticated : Nominal Voltage", table: holding, address: 12336, type: u16, enum: diagnosticated_nominal_voltage, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_nominal_frequency, label: "Diagnosticated : Nominal Frequency", table: holding, address: 12337, type: u16, enum: diagnosticated_nominal_frequen, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_phase_rotation, label: "Diagnosticated : Phase rotation", table: holding, address: 12338, type: u16, enum: diagnosticated_phase_rotation, poll: slow}

  # Visualization > Diagnostic > Modbus diag
  - {key: x.modbus_diag_rs_slaverxrequestcnt, label: "RS SlaveRxRequestCnt", table: holding, address: 880, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_rs_slavetxrequestcnt, label: "RS SlaveTxRequestCnt", table: holding, address: 882, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_rs_slaveerrorcnt, label: "RS SlaveErrorCnt", table: holding, address: 884, type: u32, invalid: [4294967295], poll: slow}

enums:
  switch_position: {'0': "Unknown", '1': "Position 0", '2': "Position 1", '3': "Position 2"}
  source_1_start_generator_relay: {'0': "Not active", '1': "Active"}
  source_2_start_generator_relay: {'0': "Not Active", '1': "Active"}
  priority: {'0': "Network", '1': "Source 1", '2': "Source 2"}
  source1_state: {'0': "Under Threshold BusBar", '1': "Present", '2': "Available"}
  source2_state: {'0': "Under Threshold BusBar", '1': "Present", '2': "Available"}
  alarm_fault_summary: {'0': "None", '1': "Alarm", '2': "Fault", '3': "Alarm + Fault"}
  active_fault_with_highest_prio: {'0': "None", '1': "Unexpected Transfer", '2': "Failed to Transfer", '3': "Operating Factor Fault", '4': "Max PWD Attempts", '5': "Genset Failed to Start", '6': "External Fault", '7': "Unknown Position"}
  last_switch_over_cause: {'0': "None", '1': "Manual", '2': "Remote controlled", '3': "Under voltage source 1", '4': "Under voltage source 2", '5': "Over voltage source 1", '6': "Over voltage source 2", '7': "Under Frequence source 1", '8': "Under Frequence source 2", '9': "Over Frequence source 1", '10': "Over Frequence source 2", '11': "Unbalance Source 1", '12': "Unbalance Source 2", '13': "Rotation Source 1", '14': "Rotation Source 2"}
  product_is_available: {'0': "Not available", '1': "Available"}
  source_inhibition_state: {'0': "No inhibition", '1': "S1 Inhibited", '2': "S2 Inhibited", '3': "Both source inhibited"}
  limit_tot_test_on_load_is_limi: {'0': "unlimited", '1': "limited"}
  limit_tft_test_off_load_is_lim: {'0': "unlimited", '1': "limited"}
  limit_e2t_external_order_on_lo: {'0': "unlimited", '1': "limited"}
  limit_e6t_external_order_off_l: {'0': "unlimited", '1': "limited"}
  input_function: {'0': "--- - None", '4': "ALO - Alarm Logical In", '5': "AACK - Alarm Aknoledge", '21': "INH - Inhibition", '22': "INHP - Partial Inhibition", '23': "INHT - Total Inhibition", '24': "TON - Test on load", '25': "TOF - Test off load", '26': "EON - External order on load", '27': "EOF - External order off load", '28': "MRT - Manual Retransfer", '29': "PRI - Change Priority", '30': "SS1 - Validation Stabilization source 1", '31': "SS2 - Validation Stabilization source 2", '32': "ALE - External Alarm", '33': "FTE - External Fault", '34': "DIS1 - Breaker 1 disconnected", '35': "DIS2 - Breaker 2 disconnected", '36': "MSR - Priority test on load", '37': "OA1 - Override source 1 available", '38': "OA2 - Override source 2 available", '39': "OU1 - Override source 1 unavailable", '40': "OU2 - Override source 2 unavailable", '41': "RST - Reset faults state", '43': "AC1 - Switch in position 1 / Breaker 1 closed", '44': "AC2 - Switch in position 2 / Breaker 2 closed", '45': "AC0 - Switch in position 0", '46': "AC0A - Switch Source 1 in position 0 / Breaker 1 open", '47': "AC0B - Switch Source 2 in position 0 / Breaker 2 open", '48': "MAN - RTSE in manual", '49': "LCK - Product locked", '50': "CHP - Change Position", '53': "PS1 - Go to position 1", '54': "PS2 - Go to position 2", '55': "PS0 - Go to position 0", '56': "RT0 - Return to 0 position", '57': "BLK - Interlocking blocked", '58': "TP1 - Trip Breaker 1", '59': "TP2 - Trip Breaker 2", '60': "REC - Remote control", '61': "EST - Emergency Signal", '64': "BCT - Bypass Current Timer", '68': "CYC - Cycler Enable", '69': "EGG - Enable Gen/Gen backup", '125': "CH1 - Breaker 1 Charged", '126': "CH2 - Breaker 2 Charged", '128': "CIH - Conditional Inhibit", '255': "eFctMultiple"}
  input_state: {'0': "Deactivated", '1': "Activated"}
  output_function: {'0': "--- - None", '6': "ARO - Alarm Report Output", '75': "GS1 - Genset Source 1 start", '76': "GS2 - Genset Source 2 start", '77': "S1A - Source 1 available", '78': "S2A - Source 2 available", '79': "SCA - At Least 1 source avail", '80': "S1U - Source 1 unavailable", '81': "S2U - Source 2 unavailable", '82': "AC1 - Source 1 closed", '83': "AC2 - Source 2 closed", '84': "AC0 - Off Position", '88': "FLT - Faults active", '94': "ROS - TON or EON in progress", '109': "AUD - Critical Alarm Active", '116': "NIA - Not In Auto", '117': "FP0 - Fail to transfer to position 0", '118': "FP1 - Fail to transfer to position 1", '119': "FP2 - Fail to transfer to position 2", '133': "OD1 - On Delay 1 output", '134': "OD2 - On Delay 2 output", '135': "OD3 - On Delay 3 output", '142': "FO1 - Failed to open S1", '143': "FO2 - Failed to open S2", '144': "FC1 - Failed to close S1", '145': "FC2 - Failed to close S2", '146': "WMRT - Waiting for manual retransfer", '255': "eFctMultiple"}
  output_state: {'0': "Deactivated", '1': "Activated"}
  output_relay_function: {'0': "--- - None", '6': "ARO - Alarm Report Output", '70': "PO1 - Position 1 order / Close Breaker 1", '71': "PO2 - Position 2 order / Close Breaker 2", '72': "PO0 - Position 0 order", '73': "PA0 - Position 0 order Source 1 / Open Breaker 1", '74': "PB0 - Position 0 order Source 2 / Open Breaker 2", '77': "S1A - Source 1 available", '78': "S2A - Source 2 available", '79': "SCA - At Least 1 source avail", '80': "S1U - Source 1 unavailable", '81': "S2U - Source 2 unavailable", '82': "AC1 - Source 1 closed", '83': "AC2 - Source 2 closed", '84': "AC0 - Off Position", '88': "FLT - Faults active", '94': "ROS - TON or EON in progress", '109': "AUD - Critical Alarm Active", '116': "NIA - Not In Auto", '117': "FP0 - Fail to transfer to position 0", '118': "FP1 - Fail to transfer to position 1", '119': "FP2 - Fail to transfer to position 2", '133': "OD1 - On Delay 1 Timer", '134': "OD2 - On Delay 2 Timer", '135': "OD3 - On Delay 3 Timer", '142': "FO1 - Failed to open S1", '143': "FO2 - Failed to open S2", '144': "FC1 - Failed to close S1", '145': "FC2 - Failed to close S2", '146': "WMRT - Waiting for manual retransfer", '255': "eFctMultiple"}
  output_relay_state: {'0': "Deactivated", '1': "Activated"}
  computed_network_connection_ty: {'0': "Not computed", '1': "1P + N", '2': "2P", '3': "2P + N", '4': "3P", '5': "3P + N"}
  computed_nominal_frequency: {'0': "50 Hz - eDefFnom_50Hz", '1': "60 Hz - eDefFnom_60Hz", '2': "NU - Error"}
  computed_phase_rotation: {'0': "V1 - V2 - V3", '1': "V1 - V3 - V2"}
  diagnosticated_network_connect: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}
  diagnosticated_nominal_voltage: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}
  diagnosticated_nominal_frequen: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}
  diagnosticated_phase_rotation: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}

notes:
- "A focused part of the table: identification, measurements, ATS status, statistics, diagnostics and input / output state, read only."
- "Left out, and only in the table: all settings (automation, timers, thresholds, alarms, inputs and outputs), alarm logs, load curves and commands. This controller switches a load between power sources; writing to it is deliberately not offered here."
- "The table gives no default unit id or serial settings; unit 1 is assumed."
- "The model is told by the extended name at 50058. The table only gives examples for it; the pattern is assumed from a real Countis E24."
