# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Socomec's Modbus communication tables. No reading from a real device yet.

modbusspec: 0
id: socomec-atys-c65
manufacturer: Socomec
name: ATyS C65 / C66 ATS controllers
kind: other

sources:
- title: Socomec ATyS C65 ATS controller Modbus communication table
  version: 2025-02 (CMT 2.4)
  url: https://www.socomec.fr/sites/default/files/2025-02/ATYS-C65-ATS-CONTROLLER-MODBUS_COMMUNICATION-TABLE_2025-02_CMT2.4_EN.html
  sha256: d6691fa56ff60df785696bc4af75b92063c81b954bffee7b52213a82e9eb638a
  language: en
  devices: [ATyS C65]
- title: Socomec ATyS C66 ATS controller Modbus communication table
  version: 2025-01 (CMT 2.4)
  url: https://www.socomec.fr/sites/default/files/2025-01/ATYS-C66-ATS-CONTROLLER-MODBUS_COMMUNICATION-TABLE_2025-01_CMT2.4_EN.html
  sha256: c12a4e24e87cfbcaeaa399f07c1239a5d16a6eadbe3952c3bed6ebffe82417a3
  language: en
  devices: [ATyS C66]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - {table: holding, address: 50000, type: str, length: 4, chars: low, equals: SOCO}
  any:
  - {table: holding, address: 50058, type: str, length: 8, prefix: ATyS C65}
  - {table: holding, address: 50058, type: str, length: 8, prefix: ATYS C65}
  - {table: holding, address: 50058, type: str, length: 8, prefix: ATyS C66}
  - {table: holding, address: 50058, type: str, length: 8, prefix: ATYS C66}

points:
  # Product Identification > Identification > Product
  - {key: x.product_soco, label: "\"SOCO\"", table: holding, address: 50000, type: str, length: 4, chars: low, poll: slow}
  - {key: x.product_product_order_id_countis_100_protection_200_atys_300, label: "Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)", table: holding, address: 50004, type: u16, poll: slow}
  - {key: x.product_product_id, label: "Product ID", table: holding, address: 50005, type: u16, poll: slow}
  - {key: x.product_modbus_table_version, label: "MODBUS Table Version", table: holding, address: 50006, type: u16, poll: slow}
  - {key: x.product_product_software_version, label: "Product software version", table: holding, address: 50007, type: u16, poll: slow}
  - {key: x.product_serial_aa_ss, label: "Serial_AA_SS", table: holding, address: 50008, type: u16, poll: slow}
  - {key: x.product_serial_sst_l, label: "Serial_SST_L", table: holding, address: 50009, type: u16, poll: slow}
  - {key: x.product_serial_order, label: "Serial_order", table: holding, address: 50010, type: u16, poll: slow}
  - {key: x.product_serial_reserve, label: "Serial_Reserve", table: holding, address: 50011, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.product_customization_data_loaded_true_false, label: "Customization data loaded (True/False)", table: holding, address: 50017, type: u16, poll: slow}
  - {key: x.product_product_version_major, label: "Product version (Major)", table: holding, address: 50018, type: u16, poll: slow}
  - {key: x.product_product_version_minor, label: "Product version (Minor)", table: holding, address: 50019, type: u16, poll: slow}
  - {key: x.product_product_version_revision, label: "Product version (Revision)", table: holding, address: 50020, type: u16, poll: slow}
  - {key: x.product_product_version_build, label: "Product version (Build)", table: holding, address: 50021, type: u16, poll: slow}
  - {key: x.product_software_technical_base_version_major, label: "Software technical base version (Major)", table: holding, address: 50025, type: u16, poll: slow}
  - {key: x.product_software_technical_base_version_minor, label: "Software technical base version (Minor)", table: holding, address: 50026, type: u16, poll: slow}
  - {key: x.product_software_technical_base_version_revision, label: "Software technical base version (Revision)", table: holding, address: 50027, type: u16, poll: slow}
  - {key: x.product_customization_version_major, label: "Customization version (Major)", table: holding, address: 50028, type: u16, poll: slow}
  - {key: x.product_customization_version_minor, label: "Customization version (Minor)", table: holding, address: 50029, type: u16, poll: slow}
  - {key: x.product_product_vlo, label: "Product VLO", table: holding, address: 50030, type: str, length: 4, poll: slow}
  - {key: x.product_customization_vlo, label: "Customization VLO", table: holding, address: 50034, type: str, length: 4, poll: slow}
  - {key: x.product_software_technical_base_vlo, label: "Software technical base VLO", table: holding, address: 50038, type: str, length: 4, poll: slow}
  - {key: x.product_vendor_name, label: "Vendor name", table: holding, address: 50042, type: str, length: 8, poll: slow}
  - {key: x.product_product_name, label: "Product name", table: holding, address: 50050, type: str, length: 8, poll: slow}
  - {key: x.product_extended_name, label: "Extended name", table: holding, address: 50058, type: str, length: 8, poll: slow}
  - {key: x.product_resource_version_build_2, label: "Resource version (Build 2)", table: holding, address: 50066, type: u16, poll: slow}
  - {key: x.product_net_id, label: "Net ID", table: holding, address: 50067, type: u32, invalid: [4294967295], poll: slow}

  # Product Identification > Identification > Identification by blinking LED
  - {key: x.identification_by_blin_action, label: "Action", table: holding, address: 57864, type: u16, poll: slow, note: "The table: Action 1 : Start blinking"}

  # Visualization > ATS Status > Status
  - {key: x.status_date_time_current, label: "Date & Time Current", table: holding, address: 20480, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.status_operating_mode_0x0, label: "Operating Mode 0x0", table: holding, address: 20482, type: u16, poll: slow, note: "The table: Operating Mode 0x0010 : Auto Mode 0x0020 : Control Mode 0x0040 : Inhibit Mode 0x0080 : Partial Inhibit Mode"}
  - {key: x.status_switch_position, label: "Switch Position", table: holding, address: 20483, type: u16, enum: switch_position, poll: slow}
  - {key: x.status_source_1_start_generator_relay_state, label: "Source 1 Start Generator relay State", table: holding, address: 20484, type: u16, enum: source_1_start_generator_relay, poll: slow}
  - {key: x.status_source_2_start_generator_relay_state, label: "Source 2 Start Generator relay State", table: holding, address: 20485, type: u16, enum: source_2_start_generator_relay, poll: slow}
  - {key: x.status_priority, label: "Priority", table: holding, address: 20486, type: u16, enum: priority, poll: slow}
  - {key: x.status_source1_state, label: "Source1 State", table: holding, address: 20487, type: u16, enum: source1_state, poll: slow}
  - {key: x.status_source2_state, label: "Source2 State", table: holding, address: 20488, type: u16, enum: source2_state, poll: slow}
  - {key: x.status_test_in_progress_0x0, label: "Test in progress 0x0", table: holding, address: 20489, type: u16, poll: slow, note: "The table: Test in progress 0x0000 : None 0x0001 : Test Off Load 0x0002 : External Test Off Load 0x0004 : Test On Load 0x0008 : External Test On Load"}
  - {key: x.status_alarm_fault_summary, label: "Alarm / Fault summary", table: holding, address: 20490, type: u16, enum: alarm_fault_summary, poll: slow}
  - {key: x.status_active_fault_with_highest_priority, label: "Active Fault (with highest priority)", table: holding, address: 20491, type: u16, enum: active_fault_with_highest_prio, poll: slow}
  - {key: x.status_last_switch_over_cause, label: "Last Switch over cause", table: holding, address: 20492, type: u16, enum: last_switch_over_cause, poll: slow}
  - {key: x.status_product_is_available, label: "Product is available", table: holding, address: 20493, type: u16, enum: product_is_available, poll: slow}
  - {key: x.status_source_inhibition_state, label: "Source Inhibition state", table: holding, address: 20494, type: u16, enum: source_inhibition_state, poll: slow}
  - {key: x.status_bit_x_state_of_odx_on_delay_process, label: "Bit x : State of ODx On Delay Process", table: holding, address: 20495, type: u16, poll: slow}

  # Visualization > ATS Status > Timer state
  - {key: x.timer_state_date_time_current, label: "Date & Time Current", table: holding, address: 20992, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.timer_state_1ft_source1_failure_timer, label: "1FT Source1 Failure Timer", table: holding, address: 20994, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_1rt_source1_available_return_timer, label: "1RT Source1 Available/Return Timer", table: holding, address: 20995, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_1ct_source1_genset_cooldown_timer, label: "1CT Source1 Genset Cooldown timer", table: holding, address: 20996, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_10t_source1_return_to_0_timer, label: "10T Source1 return to 0 timer", table: holding, address: 20997, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_1st_source1_start_timeout_timer, label: "1ST Source1 Start TimeOut timer", table: holding, address: 20998, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_2ft_source2_failure_timer, label: "2FT Source2 Failure Timer", table: holding, address: 20999, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_2rt_source2_available_return_timer, label: "2RT Source2 Available/Return Timer", table: holding, address: 21000, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_2ct_source2_genset_cooldown_timer, label: "2CT Source2 Genset Cooldown timer", table: holding, address: 21001, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_20t_source2_return_to_0_timer, label: "20T Source2 return to 0 timer", table: holding, address: 21002, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_2st_source2_start_timeout_timer, label: "2ST Source2 Start TimeOut timer", table: holding, address: 21003, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_dbt_dead_band_timer_source_1, label: "DBT Dead Band timer Source 1", table: holding, address: 21004, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_lsd_loadshedding_pre_transfer_timer, label: "LSD: LoadShedding Pre-Transfer Timer", table: holding, address: 21005, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_tot_test_on_load_is_limited, label: "Limit_TOT Test on load is limited", table: holding, address: 21006, type: u16, enum: limit_tot_test_on_load_is_limi, poll: slow}
  - {key: x.timer_state_tot_test_on_load_duration_timer, label: "TOT Test on load duration timer", table: holding, address: 21007, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_t3t_test_on_load_end_timer, label: "T3T Test on load end timer", table: holding, address: 21008, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_tft_test_off_load_is_limited, label: "Limit_TFT Test off load is limited", table: holding, address: 21009, type: u16, enum: limit_tft_test_off_load_is_lim, poll: slow}
  - {key: x.timer_state_tft_test_off_load_duration_timer, label: "TFT Test off load duration timer", table: holding, address: 21010, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e1t_time_before_external_order_on_load, label: "E1T Time before external order on load", table: holding, address: 21011, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e3t_time_after_external_order_on_load, label: "E3T Time after external order on load", table: holding, address: 21012, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_e2t_external_order_on_load_is_limited, label: "Limit_E2T External order on load is limited", table: holding, address: 21013, type: u16, enum: limit_e2t_external_order_on_lo, poll: slow}
  - {key: x.timer_state_e2t_external_order_on_load_duration, label: "E2T External order on load duration", table: holding, address: 21014, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e5t_time_before_external_order_off_load, label: "E5T Time before external order off load", table: holding, address: 21015, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_e7t_time_after_external_order_off_load, label: "E7T Time after external order off load", table: holding, address: 21016, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_limit_e6t_external_order_off_load_is_limited, label: "Limit_E6T External order off load is limited", table: holding, address: 21017, type: u16, enum: limit_e6t_external_order_off_l, poll: slow}
  - {key: x.timer_state_e6t_external_order_off_load_duration, label: "E6T External order off load duration", table: holding, address: 21018, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_eet, label: "EET", table: holding, address: 21019, type: u16, unit: "h", poll: slow, note: "The table: EET1: Primary Source engine exerciser timeout"}
  - {key: x.timer_state_edt, label: "EDT", table: holding, address: 21020, type: u16, unit: "s", poll: slow, note: "The table: EDT1: Primary Source engine exerciser duration"}
  - {key: x.visualization_ats_status_eet, label: "EET", table: holding, address: 21021, type: u16, unit: "h", poll: slow, note: "The table: EET2: Secondary Source engine exerciser timeout"}
  - {key: x.visualization_ats_status_edt, label: "EDT", table: holding, address: 21022, type: u16, unit: "s", poll: slow, note: "The table: EDT2: Secondary Source engine exerciser duration"}
  - {key: x.timer_state_eld_load_control_pre_transfer_timer, label: "ELD : Load Control Pre-Transfer Timer", table: holding, address: 21023, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_elr_load_control_post_transfer_timer, label: "ELR: Load Control Post-Transfer Timer", table: holding, address: 21024, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_lsr_load_shedding_post_transfer_timer, label: "LSR: Load Shedding Post-Transfer Timer", table: holding, address: 21025, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_dbt_dead_band_timer_source_2, label: "DBT Dead Band timer Source 2", table: holding, address: 21026, type: u16, unit: "s", scale: 0.1, poll: slow}
  - {key: x.timer_state_dct_datacenter_compressor_timer, label: "DCT: Datacenter Compressor Timer", table: holding, address: 21027, type: u16, unit: "s", poll: slow}
  - {key: x.timer_state_od, label: "OD", table: holding, address: 21028, type: u16, unit: "s", poll: slow, note: "The table: OD1: On Delay 1 Timer"}
  - {key: x.visualization_ats_status_od, label: "OD", table: holding, address: 21029, type: u16, unit: "s", poll: slow, note: "The table: OD2: On Delay 2 Timer"}
  - {key: x.visualization_ats_status_od_21030, label: "OD", table: holding, address: 21030, type: u16, unit: "s", poll: slow, note: "The table: OD3: On Delay 3 Timer"}
  - {key: x.timer_state_ch, label: "CH", table: holding, address: 21031, type: u16, unit: "s", scale: 0.1, poll: slow, note: "The table: CH1: Charging time for breaker 1"}
  - {key: x.visualization_ats_status_ch, label: "CH", table: holding, address: 21032, type: u16, unit: "s", scale: 0.1, poll: slow, note: "The table: CH2: Charging time for breaker 2"}
  - {key: x.timer_state_1cy_source_1_cycler_duration, label: "1CY: Source 1 Cycler Duration", table: holding, address: 21033, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.timer_state_2cy_source_2_cycler_duration, label: "2CY: Source 2 Cycler Duration", table: holding, address: 21035, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.timer_state_preodx_on_delay_pre_transfer_timer, label: "PreODx : On Delay pre-transfer timer", table: holding, address: 21037, type: u16, unit: "s", poll: slow}
  - {key: x.visualization_ats_status_od_21038, label: "OD", table: holding, address: 21038, type: u16, unit: "s", poll: slow, note: "The table: OD4: On Delay 4 Timer"}
  - {key: x.visualization_ats_status_od_21039, label: "OD", table: holding, address: 21039, type: u16, unit: "s", poll: slow, note: "The table: OD5: On Delay 5 Timer"}
  - {key: x.visualization_ats_status_od_21040, label: "OD", table: holding, address: 21040, type: u16, unit: "s", poll: slow, note: "The table: OD6: On Delay 6 Timer"}
  - {key: x.visualization_ats_status_od_21041, label: "OD", table: holding, address: 21041, type: u16, unit: "s", poll: slow, note: "The table: OD7: On Delay 7 Timer"}

  # Visualization > ATS Status > In Phase Transfer Status
  - {key: x.in_phase_transfer_stat_in_phase_transfer_status, label: "In phase transfer status", table: holding, address: 21296, type: u16, enum: in_phase_transfer_status, poll: slow}
  - {key: x.in_phase_transfer_stat_worst_voltage_delta, label: "Worst voltage delta", table: holding, address: 21297, type: s32, unit: "%", scale: 0.01, invalid: [2147483647], poll: slow}
  - {key: x.in_phase_transfer_stat_voltage_for_source_1, label: "Voltage for source 1", table: holding, address: 21299, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.in_phase_transfer_stat_voltage_for_source_2, label: "Voltage for source 2", table: holding, address: 21301, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.in_phase_transfer_stat_frequency_delta, label: "Frequency delta", table: holding, address: 21303, type: s32, unit: "Hz", scale: 0.001, invalid: [2147483647], poll: slow}
  - {key: x.in_phase_transfer_stat_worst_phase_delta, label: "Worst Phase delta", table: holding, address: 21305, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.in_phase_transfer_stat_ipd_delay_timer, label: "IPD Delay Timer", table: holding, address: 21306, type: u16, unit: "s", poll: slow}

  # Visualization > Measure > Network > Network Inst Source 1 Network Inst Source 2
  - {key: x.network_inst_source_1__date_of_last_instance, label: "Date of last instance", table: holding, address: 36864, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.network_inst_source_1__integration_time, label: "Integration time", table: holding, address: 36866, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.network_inst_source_1__system_ph_n_voltage, label: "System Ph-N Voltage", table: holding, address: 36867, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__system_ph_ph_voltage, label: "System Ph-Ph Voltage", table: holding, address: 36869, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__frequency, label: "Frequency", table: holding, address: 36871, type: u32, unit: "Hz", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_v1, label: "Ph-N Voltage : V1", table: holding, address: 36873, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_v2, label: "Ph-N Voltage : V2", table: holding, address: 36875, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_v3, label: "Ph-N Voltage : V3", table: holding, address: 36877, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_n_voltage_vn, label: "Ph-N Voltage : Vn", table: holding, address: 36879, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_ph_voltage_u12, label: "Ph-Ph Voltage : U12", table: holding, address: 36881, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_ph_voltage_u23, label: "Ph-Ph Voltage : U23", table: holding, address: 36883, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__ph_ph_voltage_u31, label: "Ph-Ph Voltage : U31", table: holding, address: 36885, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vdir, label: "Vdir", table: holding, address: 36887, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vinv, label: "Vinv", table: holding, address: 36889, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vhom, label: "Vhom", table: holding, address: 36891, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__vnb, label: "Vnb", table: holding, address: 36893, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.network_inst_source_1__udir, label: "Udir", table: holding, address: 36894, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__uinv, label: "Uinv", table: holding, address: 36896, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_source_1__unb, label: "Unb", table: holding, address: 36898, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.network_inst_source_1__vnba, label: "Vnba", table: holding, address: 36899, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.network_inst_source_1__unba, label: "Unba", table: holding, address: 36900, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_date_of_last_instance, label: "Date of last instance", table: holding, address: 36908, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.visualization_measure_ne_integration_time, label: "Integration time", table: holding, address: 36910, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.visualization_measure_ne_system_ph_n_voltage, label: "System Ph-N Voltage", table: holding, address: 36911, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_system_ph_ph_voltage, label: "System Ph-Ph Voltage", table: holding, address: 36913, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_frequency, label: "Frequency", table: holding, address: 36915, type: u32, unit: "Hz", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v1, label: "Ph-N Voltage : V1", table: holding, address: 36917, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v2, label: "Ph-N Voltage : V2", table: holding, address: 36919, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v3, label: "Ph-N Voltage : V3", table: holding, address: 36921, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_vn, label: "Ph-N Voltage : Vn", table: holding, address: 36923, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u12, label: "Ph-Ph Voltage : U12", table: holding, address: 36925, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u23, label: "Ph-Ph Voltage : U23", table: holding, address: 36927, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u31, label: "Ph-Ph Voltage : U31", table: holding, address: 36929, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vdir, label: "Vdir", table: holding, address: 36931, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vinv, label: "Vinv", table: holding, address: 36933, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vhom, label: "Vhom", table: holding, address: 36935, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_vnb, label: "Vnb", table: holding, address: 36937, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_udir, label: "Udir", table: holding, address: 36938, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_uinv, label: "Uinv", table: holding, address: 36940, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_unb, label: "Unb", table: holding, address: 36942, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_vnba, label: "Vnba", table: holding, address: 36943, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.visualization_measure_ne_unba, label: "Unba", table: holding, address: 36944, type: u16, unit: "%", scale: 0.01, poll: slow}

  # Visualization > Measure > Network > Network Inst. Fundamental Source 1 Network Inst. Fundamental Source 2
  - {key: x.network_inst_fundament_date_of_last_instance, label: "Date of last instance", table: holding, address: 37120, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.network_inst_fundament_integration_time, label: "Integration time", table: holding, address: 37122, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_v1h1, label: "Ph-N voltage: V1h1", table: holding, address: 37123, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_v2h1, label: "Ph-N voltage: V2h1", table: holding, address: 37125, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_v3h1, label: "Ph-N voltage: V3h1", table: holding, address: 37127, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_vnh1, label: "Ph-N voltage: Vnh1", table: holding, address: 37129, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phv1h1, label: "Ph-N voltage phase: phV1h1", table: holding, address: 37131, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phv2h1, label: "Ph-N voltage phase: phV2h1", table: holding, address: 37132, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phv3h1, label: "Ph-N voltage phase: phV3h1", table: holding, address: 37133, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_n_voltage_phase_phvnh1, label: "Ph-N voltage phase: phVnh1", table: holding, address: 37134, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_u12h1, label: "Ph-Ph voltage: U12h1", table: holding, address: 37135, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_u23h1, label: "Ph-Ph voltage: U23h1", table: holding, address: 37137, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_u31h1, label: "Ph-Ph voltage: U31h1", table: holding, address: 37139, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_phase_phu12h1, label: "Ph-Ph voltage phase: phU12h1", table: holding, address: 37141, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_phase_phu23h1, label: "Ph-Ph voltage phase: phU23h1", table: holding, address: 37142, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.network_inst_fundament_ph_ph_voltage_phase_phu31h1, label: "Ph-Ph voltage phase: phU31h1", table: holding, address: 37143, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_date_of_last_instance_37296, label: "Date of last instance", table: holding, address: 37296, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.visualization_measure_ne_integration_time_37298, label: "Integration time", table: holding, address: 37298, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v1h1, label: "Ph-N voltage: V1h1", table: holding, address: 37299, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v2h1, label: "Ph-N voltage: V2h1", table: holding, address: 37301, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_v3h1, label: "Ph-N voltage: V3h1", table: holding, address: 37303, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_vnh1, label: "Ph-N voltage: Vnh1", table: holding, address: 37305, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phv1h1, label: "Ph-N voltage phase: phV1h1", table: holding, address: 37307, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phv2h1, label: "Ph-N voltage phase: phV2h1", table: holding, address: 37308, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phv3h1, label: "Ph-N voltage phase: phV3h1", table: holding, address: 37309, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_n_voltage_phase_phvnh1, label: "Ph-N voltage phase: phVnh1", table: holding, address: 37310, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u12h1, label: "Ph-Ph voltage: U12h1", table: holding, address: 37311, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u23h1, label: "Ph-Ph voltage: U23h1", table: holding, address: 37313, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_u31h1, label: "Ph-Ph voltage: U31h1", table: holding, address: 37315, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_phase_phu12h1, label: "Ph-Ph voltage phase: phU12h1", table: holding, address: 37317, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_phase_phu23h1, label: "Ph-Ph voltage phase: phU23h1", table: holding, address: 37318, type: s16, unit: "°", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_ph_ph_voltage_phase_phu31h1, label: "Ph-Ph voltage phase: phU31h1", table: holding, address: 37319, type: s16, unit: "°", scale: 0.1, poll: slow}

  # Visualization > Measure > Network > Energy meters by Source 1 Energy meters by Source 2
  - {key: x.energy_meters_by_sourc_load_status, label: "Load status", table: holding, address: 37632, type: u16, enum: load_status, poll: slow}
  - {key: x.energy_meters_by_sourc_total_hour_meter, label: "Total Hour meter", table: holding, address: 37633, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_positive_active_energy_ea_plus, label: "Total Positive active Energy : Ea+", table: holding, address: 37635, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_positive_active_energy_rea_plus, label: "Total Residual positive active Energy : rEa+", table: holding, address: 37637, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_negative_active_energy_ea_minus, label: "Total Negative active Energy : Ea-", table: holding, address: 37638, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_negative_active_energy_rea_minus, label: "Total Residual negative active Energy : rEa-", table: holding, address: 37640, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_positive_reactive_energy_er_plus, label: "Total Positive reactive Energy : Er+", table: holding, address: 37641, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_positive_reactive_energy_rer_plus, label: "Total Residual positive reactive Energy : rEr+", table: holding, address: 37643, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_negative_reactive_energy_er_minus, label: "Total Negative reactive Energy : Er-", table: holding, address: 37644, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_negative_reactive_energy_rer_minus, label: "Total Residual negative reactive Energy : rEr-", table: holding, address: 37646, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_apparent_energy_eap, label: "Total Apparent Energy : Eap", table: holding, address: 37647, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_apparent_energy_reap, label: "Total Residual apparent Energy : rEap", table: holding, address: 37649, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_positive_lagging_reactive_energy_er_plus_laggi, label: "Total positive lagging reactive Energy : Er+ (lagging)", table: holding, address: 37650, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_positive_lagging_reactive_energy_rer, label: "Total residual positive lagging reactive Energy : rEr+ (lagging)", table: holding, address: 37652, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_negative_lagging_reactive_energy_er_minus_lagg, label: "Total negative lagging reactive Energy : Er- (lagging)", table: holding, address: 37653, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_negative_lagging_reactive_energy_rer, label: "Total residual negative lagging reactive Energy : rEr- (lagging)", table: holding, address: 37655, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_positive_leading_reactive_energy_er_plus_leadi, label: "Total positive leading reactive Energy : Er+ (leading)", table: holding, address: 37656, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_positive_leading_reactive_energy_rer, label: "Total residual positive leading reactive Energy : rEr+ (leading)", table: holding, address: 37658, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_total_negative_leading_reactive_energy_er_minus_lead, label: "Total negative leading reactive Energy : Er- (leading)", table: holding, address: 37659, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_total_residual_negative_leading_reactive_energy_rer, label: "Total residual negative leading reactive Energy : rEr- (leading)", table: holding, address: 37661, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_hour_meter, label: "Partial Hour meter", table: holding, address: 37662, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_positive_active_energy_ea_plus, label: "Partial Positive active Energy : Ea+", table: holding, address: 37664, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_positive_active_energy_rea_plus, label: "Partial Residual Positive active Energy : rEa+", table: holding, address: 37666, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_negative_active_energy_ea_minus, label: "Partial Negative active Energy : Ea-", table: holding, address: 37667, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_negative_active_energy_rea_minus, label: "Partial Residual Negative active Energy : rEa-", table: holding, address: 37669, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_positive_reactive_energy_er_plus, label: "Partial Positive reactive Energy : Er+", table: holding, address: 37670, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_positive_reactive_energy_rer_plus, label: "Partial Residual Positive reactive Energy : rEr+", table: holding, address: 37672, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_negative_reactive_energy_er_minus, label: "Partial Negative reactive Energy : Er-", table: holding, address: 37673, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_negative_reactive_energy_rer_minus, label: "Partial Residual Negative reactive Energy : rEr-", table: holding, address: 37675, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_apparent_energy_eap, label: "Partial Apparent Energy : Eap", table: holding, address: 37676, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_apparent_energy_reap, label: "Partial Residual Apparent Energy : rEap", table: holding, address: 37678, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_positive_lagging_reactive_energy_er_plus_lag, label: "Partial Positive lagging reactive Energy : Er+ (lagging)", table: holding, address: 37679, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_positive_lagging_reactive_energy_re, label: "Partial Residual Positive lagging reactive Energy : rEr+ (lagging)", table: holding, address: 37681, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_negative_lagging_reactive_energy_er_minus_la, label: "Partial Negative lagging reactive Energy : Er- (lagging)", table: holding, address: 37682, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_negative_lagging_reactive_energy_re, label: "Partial Residual Negative lagging reactive Energy : rEr- (lagging)", table: holding, address: 37684, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_positive_leading_reactive_energy_er_plus_lea, label: "Partial Positive leading reactive Energy : Er+ (leading)", table: holding, address: 37685, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_positive_leading_reactive_energy_re, label: "Partial Residual Positive leading reactive Energy : rEr+ (leading)", table: holding, address: 37687, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_partial_negative_leading_reactive_energy_er_minus_le, label: "Partial Negative leading reactive Energy : Er- (leading)", table: holding, address: 37688, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_partial_residual_negative_leading_reactive_energy_re, label: "Partial Residual Negative leading reactive Energy : rEr- (leading)", table: holding, address: 37690, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_reset_date, label: "Last Partial Reset date", table: holding, address: 37691, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_hour_meter, label: "Last Partial Hour meter", table: holding, address: 37693, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_positive_active_energy_ea_plus, label: "Last Partial positive active Energy : Ea+", table: holding, address: 37695, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_positive_active_energy_rea_plu, label: "Last Partial residual positive active Energy : rEa+", table: holding, address: 37697, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_negative_active_energy_ea_minus, label: "Last Partial negative active Energy : Ea-", table: holding, address: 37698, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_negative_active_energy_rea_min, label: "Last Partial residual negative active Energy : rEa-", table: holding, address: 37700, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_positive_reactive_energy_er_plus, label: "Last Partial positive reactive Energy : Er+", table: holding, address: 37701, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_positive_reactive_energy_rer_p, label: "Last Partial residual positive reactive Energy : rEr+", table: holding, address: 37703, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_negative_reactive_energy_er_minus, label: "Last Partial negative reactive Energy : Er-", table: holding, address: 37704, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_negative_reactive_energy_rer_m, label: "Last Partial residual negative reactive Energy : rEr-", table: holding, address: 37706, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_apparent_energy_eap, label: "Last Partial Apparent Energy : Eap", table: holding, address: 37707, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_apparent_energy_reap, label: "Last Partial residual apparent Energy : rEap", table: holding, address: 37709, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_positive_lagging_reactive_energy_er_plu, label: "Last Partial Positive Lagging Reactive Energy : Er+ (lagging)", table: holding, address: 37710, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_positive_lagging_reactive_ener, label: "Last Partial Residual Positive Lagging Reactive Energy : rEr+ (lagging)", table: holding, address: 37712, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_negative_lagging_reactive_energy_er_min, label: "Last Partial Negative Lagging Reactive Energy : Er- (lagging)", table: holding, address: 37713, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_negative_lagging_reactive_ener, label: "Last Partial Residual Negative Lagging Reactive Energy : rEr- (lagging)", table: holding, address: 37715, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_positive_leading_reactive_energy_er_plu, label: "Last Partial Positive Leading Reactive Energy : Er+ (leading)", table: holding, address: 37716, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_positive_leading_reactive_ener, label: "Last Partial Residual Positive Leading Reactive Energy : rEr+ (leading)", table: holding, address: 37718, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_negative_leading_reactive_energy_er_min, label: "Last Partial Negative Leading Reactive Energy : Er- (leading)", table: holding, address: 37719, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_by_sourc_last_partial_residual_negative_leading_reactive_ener, label: "Last Partial Residual Negative Leading Reactive Energy : rEr- (leading)", table: holding, address: 37721, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_load_status, label: "Load status", table: holding, address: 39680, type: u16, enum: load_status, poll: slow}
  - {key: x.visualization_measure_ne_total_hour_meter, label: "Total Hour meter", table: holding, address: 39681, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_positive_active_energy_ea_plus, label: "Total Positive active Energy : Ea+", table: holding, address: 39683, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_positive_active_energy_rea_plus, label: "Total Residual positive active Energy : rEa+", table: holding, address: 39685, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_negative_active_energy_ea_minus, label: "Total Negative active Energy : Ea-", table: holding, address: 39686, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_negative_active_energy_rea_minus, label: "Total Residual negative active Energy : rEa-", table: holding, address: 39688, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_positive_reactive_energy_er_plus, label: "Total Positive reactive Energy : Er+", table: holding, address: 39689, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_positive_reactive_energy_rer_plus, label: "Total Residual positive reactive Energy : rEr+", table: holding, address: 39691, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_negative_reactive_energy_er_minus, label: "Total Negative reactive Energy : Er-", table: holding, address: 39692, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_negative_reactive_energy_rer_minus, label: "Total Residual negative reactive Energy : rEr-", table: holding, address: 39694, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_apparent_energy_eap, label: "Total Apparent Energy : Eap", table: holding, address: 39695, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_apparent_energy_reap, label: "Total Residual apparent Energy : rEap", table: holding, address: 39697, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_positive_lagging_reactive_energy_er_plus_laggi, label: "Total positive lagging reactive Energy : Er+ (lagging)", table: holding, address: 39698, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_positive_lagging_reactive_energy_rer, label: "Total residual positive lagging reactive Energy : rEr+ (lagging)", table: holding, address: 39700, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_negative_lagging_reactive_energy_er_minus_lagg, label: "Total negative lagging reactive Energy : Er- (lagging)", table: holding, address: 39701, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_negative_lagging_reactive_energy_rer, label: "Total residual negative lagging reactive Energy : rEr- (lagging)", table: holding, address: 39703, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_positive_leading_reactive_energy_er_plus_leadi, label: "Total positive leading reactive Energy : Er+ (leading)", table: holding, address: 39704, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_positive_leading_reactive_energy_rer, label: "Total residual positive leading reactive Energy : rEr+ (leading)", table: holding, address: 39706, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_total_negative_leading_reactive_energy_er_minus_lead, label: "Total negative leading reactive Energy : Er- (leading)", table: holding, address: 39707, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_total_residual_negative_leading_reactive_energy_rer, label: "Total residual negative leading reactive Energy : rEr- (leading)", table: holding, address: 39709, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_hour_meter, label: "Partial Hour meter", table: holding, address: 39710, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_positive_active_energy_ea_plus, label: "Partial Positive active Energy : Ea+", table: holding, address: 39712, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_positive_active_energy_rea_plus, label: "Partial Residual Positive active Energy : rEa+", table: holding, address: 39714, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_negative_active_energy_ea_minus, label: "Partial Negative active Energy : Ea-", table: holding, address: 39715, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_negative_active_energy_rea_minus, label: "Partial Residual Negative active Energy : rEa-", table: holding, address: 39717, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_positive_reactive_energy_er_plus, label: "Partial Positive reactive Energy : Er+", table: holding, address: 39718, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_positive_reactive_energy_rer_plus, label: "Partial Residual Positive reactive Energy : rEr+", table: holding, address: 39720, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_negative_reactive_energy_er_minus, label: "Partial Negative reactive Energy : Er-", table: holding, address: 39721, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_negative_reactive_energy_rer_minus, label: "Partial Residual Negative reactive Energy : rEr-", table: holding, address: 39723, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_apparent_energy_eap, label: "Partial Apparent Energy : Eap", table: holding, address: 39724, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_apparent_energy_reap, label: "Partial Residual Apparent Energy : rEap", table: holding, address: 39726, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_positive_lagging_reactive_energy_er_plus_lag, label: "Partial Positive lagging reactive Energy : Er+ (lagging)", table: holding, address: 39727, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_positive_lagging_reactive_energy_re, label: "Partial Residual Positive lagging reactive Energy : rEr+ (lagging)", table: holding, address: 39729, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_negative_lagging_reactive_energy_er_minus_la, label: "Partial Negative lagging reactive Energy : Er- (lagging)", table: holding, address: 39730, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_negative_lagging_reactive_energy_re, label: "Partial Residual Negative lagging reactive Energy : rEr- (lagging)", table: holding, address: 39732, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_positive_leading_reactive_energy_er_plus_lea, label: "Partial Positive leading reactive Energy : Er+ (leading)", table: holding, address: 39733, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_positive_leading_reactive_energy_re, label: "Partial Residual Positive leading reactive Energy : rEr+ (leading)", table: holding, address: 39735, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_partial_negative_leading_reactive_energy_er_minus_le, label: "Partial Negative leading reactive Energy : Er- (leading)", table: holding, address: 39736, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_partial_residual_negative_leading_reactive_energy_re, label: "Partial Residual Negative leading reactive Energy : rEr- (leading)", table: holding, address: 39738, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_reset_date, label: "Last Partial Reset date", table: holding, address: 39739, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_hour_meter, label: "Last Partial Hour meter", table: holding, address: 39741, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_positive_active_energy_ea_plus, label: "Last Partial positive active Energy : Ea+", table: holding, address: 39743, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_positive_active_energy_rea_plu, label: "Last Partial residual positive active Energy : rEa+", table: holding, address: 39745, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_negative_active_energy_ea_minus, label: "Last Partial negative active Energy : Ea-", table: holding, address: 39746, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_negative_active_energy_rea_min, label: "Last Partial residual negative active Energy : rEa-", table: holding, address: 39748, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_positive_reactive_energy_er_plus, label: "Last Partial positive reactive Energy : Er+", table: holding, address: 39749, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_positive_reactive_energy_rer_p, label: "Last Partial residual positive reactive Energy : rEr+", table: holding, address: 39751, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_negative_reactive_energy_er_minus, label: "Last Partial negative reactive Energy : Er-", table: holding, address: 39752, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_negative_reactive_energy_rer_m, label: "Last Partial residual negative reactive Energy : rEr-", table: holding, address: 39754, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_apparent_energy_eap, label: "Last Partial Apparent Energy : Eap", table: holding, address: 39755, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_apparent_energy_reap, label: "Last Partial residual apparent Energy : rEap", table: holding, address: 39757, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_positive_lagging_reactive_energy_er_plu, label: "Last Partial Positive Lagging Reactive Energy : Er+ (lagging)", table: holding, address: 39758, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_positive_lagging_reactive_ener, label: "Last Partial Residual Positive Lagging Reactive Energy : rEr+ (lagging)", table: holding, address: 39760, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_negative_lagging_reactive_energy_er_min, label: "Last Partial Negative Lagging Reactive Energy : Er- (lagging)", table: holding, address: 39761, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_negative_lagging_reactive_ener, label: "Last Partial Residual Negative Lagging Reactive Energy : rEr- (lagging)", table: holding, address: 39763, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_positive_leading_reactive_energy_er_plu, label: "Last Partial Positive Leading Reactive Energy : Er+ (leading)", table: holding, address: 39764, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_positive_leading_reactive_ener, label: "Last Partial Residual Positive Leading Reactive Energy : rEr+ (leading)", table: holding, address: 39766, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.visualization_measure_ne_last_partial_negative_leading_reactive_energy_er_min, label: "Last Partial Negative Leading Reactive Energy : Er- (leading)", table: holding, address: 39767, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.visualization_measure_ne_last_partial_residual_negative_leading_reactive_ener, label: "Last Partial Residual Negative Leading Reactive Energy : rEr- (leading)", table: holding, address: 39769, type: u16, unit: "varh", scale: 0.1, poll: slow}

  # Visualization > Measure > Load > Load Inst.
  - {key: x.load_inst_load_status, label: "Load status", table: holding, address: 18432, type: u16, enum: load_status, poll: slow}
  - {key: x.load_inst_date_of_last_instance, label: "Date of last instance", table: holding, address: 18433, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.load_inst_integration_time, label: "Integration time", table: holding, address: 18435, type: u16, unit: "s", scale: 0.2, poll: slow}
  - {key: x.load_inst_system_ph_n_voltage, label: "System Ph-N Voltage", table: holding, address: 18436, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_system_ph_ph_voltage, label: "System Ph-Ph Voltage", table: holding, address: 18438, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_system_current, label: "System Current", table: holding, address: 18440, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_frequency, label: "Frequency", table: holding, address: 18442, type: u32, unit: "Hz", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_n_voltage_v1, label: "Ph-N Voltage : V1", table: holding, address: 18444, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_n_voltage_v2, label: "Ph-N Voltage : V2", table: holding, address: 18446, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_n_voltage_v3, label: "Ph-N Voltage : V3", table: holding, address: 18448, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_n_voltage_vn, label: "Ph-N Voltage : Vn", table: holding, address: 18450, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_ph_voltage_u12, label: "Ph-Ph Voltage : U12", table: holding, address: 18452, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_ph_voltage_u23, label: "Ph-Ph Voltage : U23", table: holding, address: 18454, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ph_ph_voltage_u31, label: "Ph-Ph Voltage : U31", table: holding, address: 18456, type: u32, unit: "V", scale: 0.01, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_current_i1, label: "Current : I1", table: holding, address: 18458, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_current_i2, label: "Current : I2", table: holding, address: 18460, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_current_i3, label: "Current : I3", table: holding, address: 18462, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_current_in, label: "Current : In", table: holding, address: 18464, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_inba, label: "Inba", table: holding, address: 18466, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.load_inst_idir, label: "Idir", table: holding, address: 18467, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_iinv, label: "Iinv", table: holding, address: 18469, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_ihom, label: "Ihom", table: holding, address: 18471, type: u32, unit: "A", scale: 0.001, invalid: [4294967295], poll: slow}
  - {key: x.load_inst_inb, label: "Inb", table: holding, address: 18473, type: u16, unit: "%", scale: 0.01, poll: slow}
  - {key: x.load_inst_snom, label: "Snom", table: holding, address: 18474, type: u32, unit: "VA", invalid: [4294967295], poll: slow}
  - {key: x.load_inst_total_active_power, label: "Total active power", table: holding, address: 18476, type: s32, unit: "W", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_total_reactive_power, label: "Total reactive power", table: holding, address: 18478, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_total_lagging_reactive_power, label: "Total lagging reactive power", table: holding, address: 18480, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_total_leading_reactive_power, label: "Total leading reactive power", table: holding, address: 18482, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_total_apparent_power, label: "Total apparent power", table: holding, address: 18484, type: u32, unit: "VA", invalid: [4294967295], poll: slow}
  - {key: x.load_inst_total_power_factor, label: "Total power factor", table: holding, address: 18486, type: s16, scale: 0.001, poll: slow}
  - {key: x.load_inst_total_power_factor_type, label: "Total Power factor type", table: holding, address: 18487, type: u16, enum: total_power_factor_type, poll: slow}
  - {key: x.load_inst_active_power_p1, label: "Active power : P1", table: holding, address: 18488, type: s32, unit: "W", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_active_power_p2, label: "Active power : P2", table: holding, address: 18490, type: s32, unit: "W", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_active_power_p3, label: "Active power : P3", table: holding, address: 18492, type: s32, unit: "W", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_reactive_power_q1, label: "Reactive power : Q1", table: holding, address: 18494, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_reactive_power_q2, label: "Reactive power : Q2", table: holding, address: 18496, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_reactive_power_q3, label: "Reactive power : Q3", table: holding, address: 18498, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_lagging_reactive_power_q1_lagg, label: "Lagging reactive power : Q1_lagg", table: holding, address: 18500, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_lagging_reactive_power_q2_lagg, label: "Lagging reactive power : Q2_lagg", table: holding, address: 18502, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_lagging_reactive_power_q3_lagg, label: "Lagging reactive power : Q3_lagg", table: holding, address: 18504, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_leading_reactive_power_q1_lead, label: "Leading reactive power : Q1_lead", table: holding, address: 18506, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_leading_reactive_power_q2_lead, label: "Leading reactive power : Q2_lead", table: holding, address: 18508, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_leading_reactive_power_q3_lead, label: "Leading reactive power : Q3_lead", table: holding, address: 18510, type: s32, unit: "var", invalid: [2147483647], poll: slow}
  - {key: x.load_inst_apparent_power_s1, label: "Apparent power : S1", table: holding, address: 18512, type: u32, unit: "VA", invalid: [4294967295], poll: slow}
  - {key: x.load_inst_apparent_power_s2, label: "Apparent power : S2", table: holding, address: 18514, type: u32, unit: "VA", invalid: [4294967295], poll: slow}
  - {key: x.load_inst_apparent_power_s3, label: "Apparent power : S3", table: holding, address: 18516, type: u32, unit: "VA", invalid: [4294967295], poll: slow}
  - {key: x.load_inst_power_factor_pf1, label: "Power factor : PF1", table: holding, address: 18518, type: s16, scale: 0.001, poll: slow}
  - {key: x.load_inst_power_factor_pf2, label: "Power factor : PF2", table: holding, address: 18519, type: s16, scale: 0.001, poll: slow}
  - {key: x.load_inst_power_factor_pf3, label: "Power factor : PF3", table: holding, address: 18520, type: s16, scale: 0.001, poll: slow}
  - {key: x.load_inst_power_factor_type_spf1, label: "Power factor type : sPF1", table: holding, address: 18521, type: u16, enum: power_factor_type_spf1, poll: slow}
  - {key: x.load_inst_power_factor_type_spf2, label: "Power factor type : sPF2", table: holding, address: 18522, type: u16, enum: power_factor_type_spf2, poll: slow}
  - {key: x.load_inst_power_factor_type_spf3, label: "Power factor type : sPF3", table: holding, address: 18523, type: u16, enum: power_factor_type_spf3, poll: slow}

  # Visualization > Measure > Load > Energy meters
  - {key: x.energy_meters_load_status, label: "Load status", table: holding, address: 19840, type: u16, enum: load_status, poll: slow}
  - {key: x.energy_meters_total_hour_meter, label: "Total Hour meter", table: holding, address: 19841, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_positive_active_energy_ea_plus, label: "Total Positive active Energy : Ea+", table: holding, address: 19843, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_positive_active_energy_rea_plus, label: "Total Residual positive active Energy : rEa+", table: holding, address: 19845, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_negative_active_energy_ea_minus, label: "Total Negative active Energy : Ea-", table: holding, address: 19846, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_negative_active_energy_rea_minus, label: "Total Residual negative active Energy : rEa-", table: holding, address: 19848, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_positive_reactive_energy_er_plus, label: "Total Positive reactive Energy : Er+", table: holding, address: 19849, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_positive_reactive_energy_rer_plus, label: "Total Residual positive reactive Energy : rEr+", table: holding, address: 19851, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_negative_reactive_energy_er_minus, label: "Total Negative reactive Energy : Er-", table: holding, address: 19852, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_negative_reactive_energy_rer_minus, label: "Total Residual negative reactive Energy : rEr-", table: holding, address: 19854, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_apparent_energy_eap, label: "Total Apparent Energy : Eap", table: holding, address: 19855, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_apparent_energy_reap, label: "Total Residual apparent Energy : rEap", table: holding, address: 19857, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_positive_lagging_reactive_energy_er_plus_laggi, label: "Total positive lagging reactive Energy : Er+ (lagging)", table: holding, address: 19858, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_positive_lagging_reactive_energy_rer, label: "Total residual positive lagging reactive Energy : rEr+ (lagging)", table: holding, address: 19860, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_negative_lagging_reactive_energy_er_minus_lagg, label: "Total negative lagging reactive Energy : Er- (lagging)", table: holding, address: 19861, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_negative_lagging_reactive_energy_rer, label: "Total residual negative lagging reactive Energy : rEr- (lagging)", table: holding, address: 19863, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_positive_leading_reactive_energy_er_plus_leadi, label: "Total positive leading reactive Energy : Er+ (leading)", table: holding, address: 19864, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_positive_leading_reactive_energy_rer, label: "Total residual positive leading reactive Energy : rEr+ (leading)", table: holding, address: 19866, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_total_negative_leading_reactive_energy_er_minus_lead, label: "Total negative leading reactive Energy : Er- (leading)", table: holding, address: 19867, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_total_residual_negative_leading_reactive_energy_rer, label: "Total residual negative leading reactive Energy : rEr- (leading)", table: holding, address: 19869, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_hour_meter, label: "Partial Hour meter", table: holding, address: 19870, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_positive_active_energy_ea_plus, label: "Partial Positive active Energy : Ea+", table: holding, address: 19872, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_positive_active_energy_rea_plus, label: "Partial Residual Positive active Energy : rEa+", table: holding, address: 19874, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_negative_active_energy_ea_minus, label: "Partial Negative active Energy : Ea-", table: holding, address: 19875, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_negative_active_energy_rea_minus, label: "Partial Residual Negative active Energy : rEa-", table: holding, address: 19877, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_positive_reactive_energy_er_plus, label: "Partial Positive reactive Energy : Er+", table: holding, address: 19878, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_positive_reactive_energy_rer_plus, label: "Partial Residual Positive reactive Energy : rEr+", table: holding, address: 19880, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_negative_reactive_energy_er_minus, label: "Partial Negative reactive Energy : Er-", table: holding, address: 19881, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_negative_reactive_energy_rer_minus, label: "Partial Residual Negative reactive Energy : rEr-", table: holding, address: 19883, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_apparent_energy_eap, label: "Partial Apparent Energy : Eap", table: holding, address: 19884, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_apparent_energy_reap, label: "Partial Residual Apparent Energy : rEap", table: holding, address: 19886, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_positive_lagging_reactive_energy_er_plus_lag, label: "Partial Positive lagging reactive Energy : Er+ (lagging)", table: holding, address: 19887, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_positive_lagging_reactive_energy_re, label: "Partial Residual Positive lagging reactive Energy : rEr+ (lagging)", table: holding, address: 19889, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_negative_lagging_reactive_energy_er_minus_la, label: "Partial Negative lagging reactive Energy : Er- (lagging)", table: holding, address: 19890, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_negative_lagging_reactive_energy_re, label: "Partial Residual Negative lagging reactive Energy : rEr- (lagging)", table: holding, address: 19892, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_positive_leading_reactive_energy_er_plus_lea, label: "Partial Positive leading reactive Energy : Er+ (leading)", table: holding, address: 19893, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_positive_leading_reactive_energy_re, label: "Partial Residual Positive leading reactive Energy : rEr+ (leading)", table: holding, address: 19895, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_partial_negative_leading_reactive_energy_er_minus_le, label: "Partial Negative leading reactive Energy : Er- (leading)", table: holding, address: 19896, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_partial_residual_negative_leading_reactive_energy_re, label: "Partial Residual Negative leading reactive Energy : rEr- (leading)", table: holding, address: 19898, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_reset_date, label: "Last Partial Reset date", table: holding, address: 19899, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.energy_meters_last_partial_hour_meter, label: "Last Partial Hour meter", table: holding, address: 19901, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_positive_active_energy_ea_plus, label: "Last Partial positive active Energy : Ea+", table: holding, address: 19903, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_positive_active_energy_rea_plu, label: "Last Partial residual positive active Energy : rEa+", table: holding, address: 19905, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_negative_active_energy_ea_minus, label: "Last Partial negative active Energy : Ea-", table: holding, address: 19906, type: u32, unit: "kWh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_negative_active_energy_rea_min, label: "Last Partial residual negative active Energy : rEa-", table: holding, address: 19908, type: u16, unit: "Wh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_positive_reactive_energy_er_plus, label: "Last Partial positive reactive Energy : Er+", table: holding, address: 19909, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_positive_reactive_energy_rer_p, label: "Last Partial residual positive reactive Energy : rEr+", table: holding, address: 19911, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_negative_reactive_energy_er_minus, label: "Last Partial negative reactive Energy : Er-", table: holding, address: 19912, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_negative_reactive_energy_rer_m, label: "Last Partial residual negative reactive Energy : rEr-", table: holding, address: 19914, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_apparent_energy_eap, label: "Last Partial Apparent Energy : Eap", table: holding, address: 19915, type: u32, unit: "kVAh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_apparent_energy_reap, label: "Last Partial residual apparent Energy : rEap", table: holding, address: 19917, type: u16, unit: "VAh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_positive_lagging_reactive_energy_er_plu, label: "Last Partial Positive Lagging Reactive Energy : Er+ (lagging)", table: holding, address: 19918, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_positive_lagging_reactive_ener, label: "Last Partial Residual Positive Lagging Reactive Energy : rEr+ (lagging)", table: holding, address: 19920, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_negative_lagging_reactive_energy_er_min, label: "Last Partial Negative Lagging Reactive Energy : Er- (lagging)", table: holding, address: 19921, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_negative_lagging_reactive_ener, label: "Last Partial Residual Negative Lagging Reactive Energy : rEr- (lagging)", table: holding, address: 19923, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_positive_leading_reactive_energy_er_plu, label: "Last Partial Positive Leading Reactive Energy : Er+ (leading)", table: holding, address: 19924, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_positive_leading_reactive_ener, label: "Last Partial Residual Positive Leading Reactive Energy : rEr+ (leading)", table: holding, address: 19926, type: u16, unit: "varh", scale: 0.1, poll: slow}
  - {key: x.energy_meters_last_partial_negative_leading_reactive_energy_er_min, label: "Last Partial Negative Leading Reactive Energy : Er- (leading)", table: holding, address: 19927, type: u32, unit: "kvarh", invalid: [4294967295], poll: slow}
  - {key: x.energy_meters_last_partial_residual_negative_leading_reactive_ener, label: "Last Partial Residual Negative Leading Reactive Energy : rEr- (leading)", table: holding, address: 19929, type: u16, unit: "varh", scale: 0.1, poll: slow}

  # Visualization > Input Output > Logical Input 1 Logical Input 2 Logical Input 3 Logical Input 4 Logical Input 5 Logical Input 6
  - {key: x.logical_input_1_logica_input_function, label: "Input function", table: holding, address: 11520, type: u16, enum: input_function, poll: slow}
  - {key: x.logical_input_1_logica_input_state, label: "Input State", table: holding, address: 11521, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function, label: "Input function", table: holding, address: 11522, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state, label: "Input State", table: holding, address: 11523, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11524, label: "Input function", table: holding, address: 11524, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11525, label: "Input State", table: holding, address: 11525, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11526, label: "Input function", table: holding, address: 11526, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11527, label: "Input State", table: holding, address: 11527, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11528, label: "Input function", table: holding, address: 11528, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11529, label: "Input State", table: holding, address: 11529, type: u16, enum: input_state, poll: slow}
  - {key: x.visualization_input_outp_input_function_11530, label: "Input function", table: holding, address: 11530, type: u16, enum: input_function, poll: slow}
  - {key: x.visualization_input_outp_input_state_11531, label: "Input State", table: holding, address: 11531, type: u16, enum: input_state, poll: slow}

  # Visualization > Input Output > Logical Inputs All
  - {key: x.logical_inputs_all_inputs_number, label: "Inputs number", table: holding, address: 11248, type: u16, poll: slow}
  - {key: x.logical_inputs_all_bit_x_input_x_available_1_not_available_0, label: "Bit x : Input x Available (1)/Not available (0)", table: holding, address: 11249, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_inputs_all_bit_x_input_x_activated_1_deactivated_0, label: "Bit x : Input x Activated (1)/Deactivated (0)", table: holding, address: 11251, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_inputs_all_bit_x_input_x_nc_1_no_0, label: "Bit x : Input x NC (1)/NO (0)", table: holding, address: 11253, type: u32, invalid: [4294967295], poll: slow}

  # Visualization > Input Output > Logical Output (start gen) 1 Logical Output (start gen) 2 Logical Output (start gen) 3 Logical Output (start gen) 4
  - {key: x.logical_output_start_g_output_function, label: "Output function", table: holding, address: 11600, type: u16, enum: output_function, poll: slow}
  - {key: x.logical_output_start_g_output_state, label: "Output State", table: holding, address: 11601, type: u16, enum: output_state, poll: slow}
  - {key: x.visualization_input_outp_output_function, label: "Output function", table: holding, address: 11616, type: u16, enum: output_function, poll: slow}
  - {key: x.visualization_input_outp_output_state, label: "Output State", table: holding, address: 11617, type: u16, enum: output_state, poll: slow}
  - {key: x.visualization_input_outp_output_function_11632, label: "Output function", table: holding, address: 11632, type: u16, enum: output_function, poll: slow}
  - {key: x.visualization_input_outp_output_state_11633, label: "Output State", table: holding, address: 11633, type: u16, enum: output_state, poll: slow}
  - {key: x.visualization_input_outp_output_function_11648, label: "Output function", table: holding, address: 11648, type: u16, enum: output_function, poll: slow}
  - {key: x.visualization_input_outp_output_state_11649, label: "Output State", table: holding, address: 11649, type: u16, enum: output_state, poll: slow}

  # Visualization > Input Output > Logical Outputs All
  - {key: x.logical_outputs_all_outputs_number, label: "Outputs number", table: holding, address: 11280, type: u16, poll: slow}
  - {key: x.logical_outputs_all_bit_x_output_x_available_1_not_available_0, label: "Bit x : Output x Available (1)/Not available (0)", table: holding, address: 11281, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_outputs_all_bit_x_output_x_activated_1_deactivated_0, label: "Bit x : Output x Activated (1)/Deactivated (0)", table: holding, address: 11283, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_outputs_all_bit_x_output_x_nc_1_no_0, label: "Bit x : Output x NC (1)/NO (0)", table: holding, address: 11285, type: u32, invalid: [4294967295], poll: slow}

  # Visualization > Input Output > Relay informations 1 Relay informations 2 Relay informations 3 Relay informations 4
  - {key: x.relay_informations_1_r_output_relay_function, label: "Output Relay function", table: holding, address: 16464, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.relay_informations_1_r_output_relay_state, label: "Output Relay State", table: holding, address: 16465, type: u16, enum: output_relay_state, poll: slow}
  - {key: x.visualization_input_outp_output_relay_function, label: "Output Relay function", table: holding, address: 16472, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.visualization_input_outp_output_relay_state, label: "Output Relay State", table: holding, address: 16473, type: u16, enum: output_relay_state, poll: slow}
  - {key: x.visualization_input_outp_output_relay_function_16480, label: "Output Relay function", table: holding, address: 16480, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.visualization_input_outp_output_relay_state_16481, label: "Output Relay State", table: holding, address: 16481, type: u16, enum: output_relay_state, poll: slow}
  - {key: x.visualization_input_outp_output_relay_function_16488, label: "Output Relay function", table: holding, address: 16488, type: u16, enum: output_relay_function, poll: slow}
  - {key: x.visualization_input_outp_output_relay_state_16489, label: "Output Relay State", table: holding, address: 16489, type: u16, enum: output_relay_state, poll: slow}

  # Visualization > Input Output > Logical Input (IO-10) 1 Logical Input (IO-10) 2 Logical Input (IO-10) 3 Logical Input (IO-10) 4 Logical Input (IO-10) 5 Logical Input (IO-10) 6
  - {key: x.logical_input_io_10_1__net_id_io_10, label: "Net ID IO-10", table: holding, address: 11776, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_input_io_10_1__input_1_function, label: "Input 1 function", table: holding, address: 11778, type: u16, enum: input_1_function, poll: slow}
  - {key: x.logical_input_io_10_1__input_2_function, label: "Input 2 function", table: holding, address: 11779, type: u16, enum: input_2_function, poll: slow}
  - {key: x.logical_input_io_10_1__input_3_function, label: "Input 3 function", table: holding, address: 11780, type: u16, enum: input_3_function, poll: slow}
  - {key: x.logical_input_io_10_1__input_4_function, label: "Input 4 function", table: holding, address: 11781, type: u16, enum: input_4_function, poll: slow}
  - {key: x.logical_input_io_10_1__input_1_state, label: "Input 1 state", table: holding, address: 11782, type: u16, enum: input_1_state, poll: slow}
  - {key: x.logical_input_io_10_1__input_2_state, label: "Input 2 state", table: holding, address: 11783, type: u16, enum: input_2_state, poll: slow}
  - {key: x.logical_input_io_10_1__input_3_state, label: "Input 3 state", table: holding, address: 11784, type: u16, enum: input_3_state, poll: slow}
  - {key: x.logical_input_io_10_1__input_4_state, label: "Input 4 state", table: holding, address: 11785, type: u16, enum: input_4_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10, label: "Net ID IO-10", table: holding, address: 11792, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_input_1_function, label: "Input 1 function", table: holding, address: 11794, type: u16, enum: input_1_function, poll: slow}
  - {key: x.visualization_input_outp_input_2_function, label: "Input 2 function", table: holding, address: 11795, type: u16, enum: input_2_function, poll: slow}
  - {key: x.visualization_input_outp_input_3_function, label: "Input 3 function", table: holding, address: 11796, type: u16, enum: input_3_function, poll: slow}
  - {key: x.visualization_input_outp_input_4_function, label: "Input 4 function", table: holding, address: 11797, type: u16, enum: input_4_function, poll: slow}
  - {key: x.visualization_input_outp_input_1_state, label: "Input 1 state", table: holding, address: 11798, type: u16, enum: input_1_state, poll: slow}
  - {key: x.visualization_input_outp_input_2_state, label: "Input 2 state", table: holding, address: 11799, type: u16, enum: input_2_state, poll: slow}
  - {key: x.visualization_input_outp_input_3_state, label: "Input 3 state", table: holding, address: 11800, type: u16, enum: input_3_state, poll: slow}
  - {key: x.visualization_input_outp_input_4_state, label: "Input 4 state", table: holding, address: 11801, type: u16, enum: input_4_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_11808, label: "Net ID IO-10", table: holding, address: 11808, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_input_1_function_11810, label: "Input 1 function", table: holding, address: 11810, type: u16, enum: input_1_function, poll: slow}
  - {key: x.visualization_input_outp_input_2_function_11811, label: "Input 2 function", table: holding, address: 11811, type: u16, enum: input_2_function, poll: slow}
  - {key: x.visualization_input_outp_input_3_function_11812, label: "Input 3 function", table: holding, address: 11812, type: u16, enum: input_3_function, poll: slow}
  - {key: x.visualization_input_outp_input_4_function_11813, label: "Input 4 function", table: holding, address: 11813, type: u16, enum: input_4_function, poll: slow}
  - {key: x.visualization_input_outp_input_1_state_11814, label: "Input 1 state", table: holding, address: 11814, type: u16, enum: input_1_state, poll: slow}
  - {key: x.visualization_input_outp_input_2_state_11815, label: "Input 2 state", table: holding, address: 11815, type: u16, enum: input_2_state, poll: slow}
  - {key: x.visualization_input_outp_input_3_state_11816, label: "Input 3 state", table: holding, address: 11816, type: u16, enum: input_3_state, poll: slow}
  - {key: x.visualization_input_outp_input_4_state_11817, label: "Input 4 state", table: holding, address: 11817, type: u16, enum: input_4_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_11824, label: "Net ID IO-10", table: holding, address: 11824, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_input_1_function_11826, label: "Input 1 function", table: holding, address: 11826, type: u16, enum: input_1_function, poll: slow}
  - {key: x.visualization_input_outp_input_2_function_11827, label: "Input 2 function", table: holding, address: 11827, type: u16, enum: input_2_function, poll: slow}
  - {key: x.visualization_input_outp_input_3_function_11828, label: "Input 3 function", table: holding, address: 11828, type: u16, enum: input_3_function, poll: slow}
  - {key: x.visualization_input_outp_input_4_function_11829, label: "Input 4 function", table: holding, address: 11829, type: u16, enum: input_4_function, poll: slow}
  - {key: x.visualization_input_outp_input_1_state_11830, label: "Input 1 state", table: holding, address: 11830, type: u16, enum: input_1_state, poll: slow}
  - {key: x.visualization_input_outp_input_2_state_11831, label: "Input 2 state", table: holding, address: 11831, type: u16, enum: input_2_state, poll: slow}
  - {key: x.visualization_input_outp_input_3_state_11832, label: "Input 3 state", table: holding, address: 11832, type: u16, enum: input_3_state, poll: slow}
  - {key: x.visualization_input_outp_input_4_state_11833, label: "Input 4 state", table: holding, address: 11833, type: u16, enum: input_4_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_11840, label: "Net ID IO-10", table: holding, address: 11840, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_input_1_function_11842, label: "Input 1 function", table: holding, address: 11842, type: u16, enum: input_1_function, poll: slow}
  - {key: x.visualization_input_outp_input_2_function_11843, label: "Input 2 function", table: holding, address: 11843, type: u16, enum: input_2_function, poll: slow}
  - {key: x.visualization_input_outp_input_3_function_11844, label: "Input 3 function", table: holding, address: 11844, type: u16, enum: input_3_function, poll: slow}
  - {key: x.visualization_input_outp_input_4_function_11845, label: "Input 4 function", table: holding, address: 11845, type: u16, enum: input_4_function, poll: slow}
  - {key: x.visualization_input_outp_input_1_state_11846, label: "Input 1 state", table: holding, address: 11846, type: u16, enum: input_1_state, poll: slow}
  - {key: x.visualization_input_outp_input_2_state_11847, label: "Input 2 state", table: holding, address: 11847, type: u16, enum: input_2_state, poll: slow}
  - {key: x.visualization_input_outp_input_3_state_11848, label: "Input 3 state", table: holding, address: 11848, type: u16, enum: input_3_state, poll: slow}
  - {key: x.visualization_input_outp_input_4_state_11849, label: "Input 4 state", table: holding, address: 11849, type: u16, enum: input_4_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_11856, label: "Net ID IO-10", table: holding, address: 11856, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_input_1_function_11858, label: "Input 1 function", table: holding, address: 11858, type: u16, enum: input_1_function, poll: slow}
  - {key: x.visualization_input_outp_input_2_function_11859, label: "Input 2 function", table: holding, address: 11859, type: u16, enum: input_2_function, poll: slow}
  - {key: x.visualization_input_outp_input_3_function_11860, label: "Input 3 function", table: holding, address: 11860, type: u16, enum: input_3_function, poll: slow}
  - {key: x.visualization_input_outp_input_4_function_11861, label: "Input 4 function", table: holding, address: 11861, type: u16, enum: input_4_function, poll: slow}
  - {key: x.visualization_input_outp_input_1_state_11862, label: "Input 1 state", table: holding, address: 11862, type: u16, enum: input_1_state, poll: slow}
  - {key: x.visualization_input_outp_input_2_state_11863, label: "Input 2 state", table: holding, address: 11863, type: u16, enum: input_2_state, poll: slow}
  - {key: x.visualization_input_outp_input_3_state_11864, label: "Input 3 state", table: holding, address: 11864, type: u16, enum: input_3_state, poll: slow}
  - {key: x.visualization_input_outp_input_4_state_11865, label: "Input 4 state", table: holding, address: 11865, type: u16, enum: input_4_state, poll: slow}

  # Visualization > Input Output > Logical Output (IO-10) 1 Logical Output (IO-10) 2 Logical Output (IO-10) 3 Logical Output (IO-10) 4 Logical Output (IO-10) 5 Logical Output (IO-10) 6
  - {key: x.logical_output_io_10_1_net_id_io_10, label: "Net ID IO-10", table: holding, address: 12032, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logical_output_io_10_1_output_1_function, label: "Output 1 function", table: holding, address: 12034, type: u16, enum: output_1_function, poll: slow}
  - {key: x.logical_output_io_10_1_output_2_function, label: "Output 2 function", table: holding, address: 12035, type: u16, enum: output_2_function, poll: slow}
  - {key: x.logical_output_io_10_1_output_1_state, label: "Output 1 state", table: holding, address: 12036, type: u16, enum: output_1_state, poll: slow}
  - {key: x.logical_output_io_10_1_output_2_state, label: "Output 2 state", table: holding, address: 12037, type: u16, enum: output_2_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_12048, label: "Net ID IO-10", table: holding, address: 12048, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_output_1_function, label: "Output 1 function", table: holding, address: 12050, type: u16, enum: output_1_function, poll: slow}
  - {key: x.visualization_input_outp_output_2_function, label: "Output 2 function", table: holding, address: 12051, type: u16, enum: output_2_function, poll: slow}
  - {key: x.visualization_input_outp_output_1_state, label: "Output 1 state", table: holding, address: 12052, type: u16, enum: output_1_state, poll: slow}
  - {key: x.visualization_input_outp_output_2_state, label: "Output 2 state", table: holding, address: 12053, type: u16, enum: output_2_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_12064, label: "Net ID IO-10", table: holding, address: 12064, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_output_1_function_12066, label: "Output 1 function", table: holding, address: 12066, type: u16, enum: output_1_function, poll: slow}
  - {key: x.visualization_input_outp_output_2_function_12067, label: "Output 2 function", table: holding, address: 12067, type: u16, enum: output_2_function, poll: slow}
  - {key: x.visualization_input_outp_output_1_state_12068, label: "Output 1 state", table: holding, address: 12068, type: u16, enum: output_1_state, poll: slow}
  - {key: x.visualization_input_outp_output_2_state_12069, label: "Output 2 state", table: holding, address: 12069, type: u16, enum: output_2_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_12080, label: "Net ID IO-10", table: holding, address: 12080, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_output_1_function_12082, label: "Output 1 function", table: holding, address: 12082, type: u16, enum: output_1_function, poll: slow}
  - {key: x.visualization_input_outp_output_2_function_12083, label: "Output 2 function", table: holding, address: 12083, type: u16, enum: output_2_function, poll: slow}
  - {key: x.visualization_input_outp_output_1_state_12084, label: "Output 1 state", table: holding, address: 12084, type: u16, enum: output_1_state, poll: slow}
  - {key: x.visualization_input_outp_output_2_state_12085, label: "Output 2 state", table: holding, address: 12085, type: u16, enum: output_2_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_12096, label: "Net ID IO-10", table: holding, address: 12096, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_output_1_function_12098, label: "Output 1 function", table: holding, address: 12098, type: u16, enum: output_1_function, poll: slow}
  - {key: x.visualization_input_outp_output_2_function_12099, label: "Output 2 function", table: holding, address: 12099, type: u16, enum: output_2_function, poll: slow}
  - {key: x.visualization_input_outp_output_1_state_12100, label: "Output 1 state", table: holding, address: 12100, type: u16, enum: output_1_state, poll: slow}
  - {key: x.visualization_input_outp_output_2_state_12101, label: "Output 2 state", table: holding, address: 12101, type: u16, enum: output_2_state, poll: slow}
  - {key: x.visualization_input_outp_net_id_io_10_12112, label: "Net ID IO-10", table: holding, address: 12112, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.visualization_input_outp_output_1_function_12114, label: "Output 1 function", table: holding, address: 12114, type: u16, enum: output_1_function, poll: slow}
  - {key: x.visualization_input_outp_output_2_function_12115, label: "Output 2 function", table: holding, address: 12115, type: u16, enum: output_2_function, poll: slow}
  - {key: x.visualization_input_outp_output_1_state_12116, label: "Output 1 state", table: holding, address: 12116, type: u16, enum: output_1_state, poll: slow}
  - {key: x.visualization_input_outp_output_2_state_12117, label: "Output 2 state", table: holding, address: 12117, type: u16, enum: output_2_state, poll: slow}

  # Visualization > Statistics > Operating hours counters
  - {key: x.operating_hours_counte_total_operating_hours_counter, label: "Total operating hours counter", table: holding, address: 512, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.operating_hours_counte_partial_operating_hours_counter, label: "Partial operating hours counter", table: holding, address: 514, type: u32, unit: "s", invalid: [4294967295], poll: slow}

  # Visualization > Statistics > Product Time meters
  - {key: x.product_time_meters_total_time_in_position_1, label: "Total time in position 1", table: holding, address: 23296, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_user_partial_time_in_position_1, label: "User partial time in position 1", table: holding, address: 23298, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_time_in_position_1_since_last_commutation, label: "Time in position 1 since last commutation", table: holding, address: 23300, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_total_time_load_supplied_by_source_1, label: "Total time load supplied by source 1", table: holding, address: 23302, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_total_time_in_position_2, label: "Total time in position 2", table: holding, address: 23304, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_user_partial_time_in_position_2, label: "User partial time in position 2", table: holding, address: 23306, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_time_in_position_2_since_last_commutation, label: "Time in position 2 since last commutation", table: holding, address: 23308, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_total_time_load_supplied_by_source_2, label: "Total time load supplied by source 2", table: holding, address: 23310, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_start_order_active_duration_genset_source_1, label: "Start order active duration Genset source 1", table: holding, address: 23312, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_start_order_active_duration_genset_source_2, label: "Start order active duration Genset source 2", table: holding, address: 23314, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_start_order_activation_counter_genset_source_1, label: "Start order activation counter Genset source 1", table: holding, address: 23316, type: u16, poll: slow}
  - {key: x.product_time_meters_start_order_activation_counter_genset_source_2, label: "Start order activation counter Genset source 2", table: holding, address: 23317, type: u16, poll: slow}
  - {key: x.product_time_meters_engine_run_time_source_1, label: "Engine Run Time Source 1", table: holding, address: 23318, type: u32, unit: "h", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_engine_run_time_on_load_source_1, label: "Engine Run Time - On Load - Source 1", table: holding, address: 23320, type: u32, unit: "h", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_engine_run_time_source_2, label: "Engine Run Time Source 2", table: holding, address: 23322, type: u32, unit: "h", invalid: [4294967295], poll: slow}
  - {key: x.product_time_meters_engine_run_time_on_load_source_2, label: "Engine Run Time - On Load - Source 2", table: holding, address: 23324, type: u32, unit: "h", invalid: [4294967295], poll: slow}

  # Visualization > Statistics > Switch counters
  - {key: x.switch_counters_switch_operating_hours_counter, label: "Switch Operating hours counter", table: holding, address: 23552, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.switch_counters_total_cycles_counter, label: "Total Cycles counter", table: holding, address: 23554, type: u16, poll: slow}
  - {key: x.switch_counters_cycles_in_auto_mode, label: "Cycles in auto mode", table: holding, address: 23555, type: u16, poll: slow}
  - {key: x.switch_counters_cycles_in_remote_control_mode, label: "Cycles in remote control mode", table: holding, address: 23556, type: u16, poll: slow}
  - {key: x.switch_counters_total_switches_counter, label: "Total switches counter", table: holding, address: 23557, type: u16, poll: slow}
  - {key: x.switch_counters_total_position_0_switches_counter, label: "Total Position 0 switches counter", table: holding, address: 23558, type: u16, poll: slow}
  - {key: x.switch_counters_total_position_1_switches_counter, label: "Total Position 1 switches counter", table: holding, address: 23559, type: u16, poll: slow}
  - {key: x.switch_counters_total_position_2_switches_counter, label: "Total Position 2 switches counter", table: holding, address: 23560, type: u16, poll: slow}
  - {key: x.switch_counters_position_0_switches_in_auto_mode_counter, label: "Position 0 switches in auto mode counter", table: holding, address: 23561, type: u16, poll: slow}
  - {key: x.switch_counters_position_1_switches_in_auto_mode_counter, label: "Position 1 switches in auto mode counter", table: holding, address: 23562, type: u16, poll: slow}
  - {key: x.switch_counters_position_2_switches_in_auto_mode_counter, label: "Position 2 switches in auto mode counter", table: holding, address: 23563, type: u16, poll: slow}
  - {key: x.switch_counters_position_0_switches_in_control_mode_counter, label: "Position 0 switches in control mode counter", table: holding, address: 23564, type: u16, poll: slow}
  - {key: x.switch_counters_position_1_switches_in_control_mode_counter, label: "Position 1 switches in control mode counter", table: holding, address: 23565, type: u16, poll: slow}
  - {key: x.switch_counters_position_2_switches_in_control_mode_counter, label: "Position 2 switches in control mode counter", table: holding, address: 23566, type: u16, poll: slow}

  # Visualization > Statistics > Breaker counters
  - {key: x.breaker_counters_date_of_last_trip_breaker_1, label: "Date of last Trip breaker 1", table: holding, address: 23760, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.breaker_counters_date_of_last_trip_breaker_2, label: "Date of last Trip breaker 2", table: holding, address: 23762, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.breaker_counters_number_of_trip_breaker_1_activation_of_tp1, label: "Number of trip breaker 1 (activation of TP1)", table: holding, address: 23764, type: u16, poll: slow}
  - {key: x.breaker_counters_number_of_trip_breaker_2_activation_of_tp2, label: "Number of trip breaker 2 (activation of TP2)", table: holding, address: 23765, type: u16, poll: slow}

  # Visualization > Statistics > Bypass counters
  - {key: x.bypass_counters_time_in_bp1_position, label: "Time in BP1 position", table: holding, address: 23728, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.bypass_counters_time_in_bp2_position, label: "Time in BP2 position", table: holding, address: 23730, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.bypass_counters_total_commutation_bp1, label: "Total Commutation BP1", table: holding, address: 23732, type: u16, poll: slow}
  - {key: x.bypass_counters_total_commutation_bp2, label: "Total Commutation BP2", table: holding, address: 23733, type: u16, poll: slow}
  - {key: x.bypass_counters_number_of_withdrawal_wth, label: "Number of withdrawal (WTH)", table: holding, address: 23734, type: u16, poll: slow}
  - {key: x.bypass_counters_number_of_connection_con, label: "Number of connection (CON)", table: holding, address: 23735, type: u16, poll: slow}

  # Visualization > Diagnostic > Source NetCnx computed 1 Source NetCnx computed 2
  - {key: x.source_netcnx_computed_computed_network_connection_type, label: "Computed : Network connection type", table: holding, address: 12320, type: u16, enum: computed_network_connection_ty, poll: slow}
  - {key: x.source_netcnx_computed_computed_nominal_voltage, label: "Computed : Nominal Voltage", table: holding, address: 12321, type: u32, unit: "V", invalid: [4294967295], poll: slow}
  - {key: x.source_netcnx_computed_computed_nominal_frequency, label: "Computed : Nominal Frequency", table: holding, address: 12323, type: u16, enum: computed_nominal_frequency, poll: slow}
  - {key: x.source_netcnx_computed_computed_phase_rotation, label: "Computed : Phase rotation", table: holding, address: 12324, type: u16, enum: computed_phase_rotation, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_network_connection_type, label: "Diagnosticated : Network connection type", table: holding, address: 12325, type: u16, enum: diagnosticated_network_connect, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_nominal_voltage, label: "Diagnosticated : Nominal Voltage", table: holding, address: 12326, type: u16, enum: diagnosticated_nominal_voltage, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_nominal_frequency, label: "Diagnosticated : Nominal Frequency", table: holding, address: 12327, type: u16, enum: diagnosticated_nominal_frequen, poll: slow}
  - {key: x.source_netcnx_computed_diagnosticated_phase_rotation, label: "Diagnosticated : Phase rotation", table: holding, address: 12328, type: u16, enum: diagnosticated_phase_rotation, poll: slow}
  - {key: x.visualization_diagnostic_computed_network_connection_type, label: "Computed : Network connection type", table: holding, address: 12330, type: u16, enum: computed_network_connection_ty, poll: slow}
  - {key: x.visualization_diagnostic_computed_nominal_voltage, label: "Computed : Nominal Voltage", table: holding, address: 12331, type: u32, unit: "V", invalid: [4294967295], poll: slow}
  - {key: x.visualization_diagnostic_computed_nominal_frequency, label: "Computed : Nominal Frequency", table: holding, address: 12333, type: u16, enum: computed_nominal_frequency, poll: slow}
  - {key: x.visualization_diagnostic_computed_phase_rotation, label: "Computed : Phase rotation", table: holding, address: 12334, type: u16, enum: computed_phase_rotation, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_network_connection_type, label: "Diagnosticated : Network connection type", table: holding, address: 12335, type: u16, enum: diagnosticated_network_connect, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_nominal_voltage, label: "Diagnosticated : Nominal Voltage", table: holding, address: 12336, type: u16, enum: diagnosticated_nominal_voltage, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_nominal_frequency, label: "Diagnosticated : Nominal Frequency", table: holding, address: 12337, type: u16, enum: diagnosticated_nominal_frequen, poll: slow}
  - {key: x.visualization_diagnostic_diagnosticated_phase_rotation, label: "Diagnosticated : Phase rotation", table: holding, address: 12338, type: u16, enum: diagnosticated_phase_rotation, poll: slow}

  # Visualization > Diagnostic > Modbus diag
  - {key: x.modbus_diag_rs_slaverxrequestcnt, label: "RS SlaveRxRequestCnt", table: holding, address: 880, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_rs_slavetxrequestcnt, label: "RS SlaveTxRequestCnt", table: holding, address: 882, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_rs_slaveerrorcnt, label: "RS SlaveErrorCnt", table: holding, address: 884, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_dgw_slaverxrequestcnt, label: "DGW SlaveRxRequestCnt", table: holding, address: 886, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_dgw_slavetxrequestcnt, label: "DGW SlaveTxRequestCnt", table: holding, address: 888, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.modbus_diag_dgw_slaveerrorcnt, label: "DGW SlaveErrorCnt", table: holding, address: 890, type: u32, invalid: [4294967295], poll: slow}

enums:
  switch_position: {'0': "Unknown", '1': "Position 0", '2': "Position 1", '3': "Position 2"}
  source_1_start_generator_relay: {'0': "Not active", '1': "Active"}
  source_2_start_generator_relay: {'0': "Not Active", '1': "Active"}
  priority: {'0': "Network", '1': "Source 1", '2': "Source 2"}
  source1_state: {'0': "Dead Bus", '1': "Present", '2': "Available"}
  source2_state: {'0': "Dead Bus", '1': "Present", '2': "Available"}
  alarm_fault_summary: {'0': "None", '1': "Alarm", '2': "Fault", '3': "Alarm + Fault"}
  active_fault_with_highest_prio: {'0': "None", '1': "Unexpected Transfer", '2': "Failed to Transfer", '3': "Operating Factor Fault", '4': "Max PWD Attempts", '5': "Genset Failed to Start", '6': "External Fault", '7': "Unknown Position"}
  last_switch_over_cause: {'0': "None", '1': "Manual", '2': "Remote controlled", '3': "Under voltage source 1", '4': "Under voltage source 2", '5': "Over voltage source 1", '6': "Over voltage source 2", '7': "Under Frequence source 1", '8': "Under Frequence source 2", '9': "Over Frequence source 1", '10': "Over Frequence source 2", '11': "Unbalance Source 1", '12': "Unbalance Source 2", '13': "Rotation Source 1", '14': "Rotation Source 2"}
  product_is_available: {'0': "Not available", '1': "Available"}
  source_inhibition_state: {'0': "No inhibition", '1': "S1 Inhibited", '2': "S2 Inhibited", '3': "Both source inhibited"}
  limit_tot_test_on_load_is_limi: {'0': "unlimited", '1': "limited"}
  limit_tft_test_off_load_is_lim: {'0': "unlimited", '1': "limited"}
  limit_e2t_external_order_on_lo: {'0': "unlimited", '1': "limited"}
  limit_e6t_external_order_off_l: {'0': "unlimited", '1': "limited"}
  in_phase_transfer_status: {'0': "Not in phase", '1': "In phase"}
  load_status: {'0': "Disabled", '1': "Enabled"}
  total_power_factor_type: {'0': "undefined", '1': "leading", '2': "lagging"}
  power_factor_type_spf1: {'0': "undefined", '1': "leading", '2': "lagging"}
  power_factor_type_spf2: {'0': "undefined", '1': "leading", '2': "lagging"}
  power_factor_type_spf3: {'0': "undefined", '1': "leading", '2': "lagging"}
  input_function: {'0': "--- - None", '4': "ALO - Alarm Logical In", '5': "AACK - Alarm Aknoledge", '21': "INH - Inhibition", '22': "INHP - Partial Inhibition", '23': "INHT - Total Inhibition", '24': "TON - Test on load", '25': "TOF - Test off load", '26': "EON - External order on load", '27': "EOF - External order off load", '28': "MRT - Manual Retransfer", '29': "PRI - Change Priority", '30': "SS1 - Validation Stabilization source 1", '31': "SS2 - Validation Stabilization source 2", '32': "ALE - External Alarm", '33': "FTE - External Fault", '34': "DIS1 - Breaker 1 disconnected", '35': "DIS2 - Breaker 2 disconnected", '36': "MSR - Priority test on load", '37': "OA1 - Override source 1 available", '38': "OA2 - Override source 2 available", '39': "OU1 - Override source 1 unavailable", '40': "OU2 - Override source 2 unavailable", '41': "RST - Reset faults state", '42': "LSB - LSD Timer Bypass", '43': "AC1 - Switch in position 1 / Breaker 1 closed", '44': "AC2 - Switch in position 2 / Breaker 2 closed", '45': "AC0 - Switch in position 0", '46': "AC0A - Switch Source 1 in position 0 / Breaker 1 open", '47': "AC0B - Switch Source 2 in position 0 / Breaker 2 open", '48': "MAN - RTSE in manual", '49': "LCK - Product locked", '51': "IEE - Inhibit engine exerciser", '52': "POP - RTSE available", '53': "PS1 - Go to position 1", '54': "PS2 - Go to position 2", '55': "PS0 - Go to position 0", '56': "RT0 - Return to 0 position", '57': "BLK - Interlocking blocked", '58': "TP1 - Trip Breaker 1", '59': "TP2 - Trip Breaker 2", '60': "REC - Remote control", '61': "EST - Emergency Signal", '62': "IPI - In-phase inhibition", '63': "IPB - In-phase bypass", '64': "BCT - Bypass Current Timer", '65': "ELB - Bypass Load Control Pre-Transfer Timer", '66': "IS1 - Inhibit Source 1", '67': "IS2 - Inhibit Source 2", '68': "CYC - Cycler Enable", '69': "EGG - Enable Gen/Gen backup", '120': "MS1 - BypassMTS MTS I", '121': "MS0 - BypassMTS MTS 0", '122': "MS2 - BypassMTS MTS II", '123': "CON - BypassMTS Connected", '124': "WTH - BypassMTS Withdrawn", '125': "CH1 - Breaker 1 Charged", '126': "CH2 - Breaker 2 Charged", '127': "CTT - Commit To Transfer", '128': "CIH - Conditional Inhibit", '255': "eFctMultiple"}
  input_state: {'0': "Deactivated", '1': "Activated"}
  output_function: {'0': "--- - None", '6': "ARO - Alarm Report Output", '75': "GS1 - Genset Source 1 start", '76': "GS2 - Genset Source 2 start", '77': "S1A - Source 1 available", '78': "S2A - Source 2 available", '79': "SCA - At Least 1 source avail", '80': "S1U - Source 1 unavailable", '81': "S2U - Source 2 unavailable", '82': "AC1 - Source 1 closed", '83': "AC2 - Source 2 closed", '84': "AC0 - Off position", '85': "LO1 - Source 1 closed and available", '86': "LO2 - Source 2 closed and available", '87': "LSC - Load shedding (forced)", '88': "FLT - Faults active", '89': "POP - Product operational (switch + controller)", '90': "LCK - Product locked", '91': "COP - Controller operational", '92': "TOS - Test on load in progress", '93': "EOS - External test on load in progress", '94': "ROS - TON or EON in progress", '95': "PTS - Power threshold exceeded (smart shedding)", '96': "EES - Battery charger", '97': "TPP - Partial trip (TP1 or TP2)", '98': "TPT - Total trip (TP1 and TP2)", '99': "IPT - In phase transfer in progress", '100': "PHI - Phase inversion", '101': "CO1 - Copy input 1", '102': "CO2 - Copy input 2", '103': "CO3 - Copy input 3", '104': "CO4 - Copy input 4", '105': "CO5 - Copy input 5", '106': "CO6 - Copy input 6", '107': "EEA - Engine exerciser active", '108': "ELV - Load Control", '109': "AUD - Critical Alarm Active", '110': "DCT - Compressor output", '111': "PRL - ATyS Bypass PARALELLING", '112': "TST - ATyS Bypass TEST", '113': "EMG - ATyS Bypass EMERGENCY BYPASS", '114': "NRM - ATyS Bypass NORMAL BYPASS", '116': "NIA - Not In Auto", '117': "FP0 - Fail to transfer to position 0", '118': "FP1 - Fail to transfer to position 1", '119': "FP2 - Fail to transfer to position 2", '133': "OD1 - On Delay 1 output", '134': "OD2 - On Delay 2 output", '135': "OD3 - On Delay 3 output", '136': "OD4 - On Delay 4 output", '137': "OD5 - On Delay 5 output", '138': "OD6 - On Delay 6 output", '139': "OD7 - On Delay 7 output", '142': "FO1 - Failed to open S1", '143': "FO2 - Failed to open S2", '144': "FC1 - Failed to close S1", '145': "FC2 - Failed to close S2", '146': "WMRT - Waiting for manual retransfer", '255': "eFctMultiple"}
  output_state: {'0': "Deactivated", '1': "Activated"}
  output_relay_function: {'0': "--- - None", '6': "ARO - Alarm Report Output", '70': "PO1 - Position 1 order / Close Breaker 1", '71': "PO2 - Position 2 order / Close Breaker 2", '72': "PO0 - Position 0 order", '73': "PA0 - Position 0 order Source 1 / Open Breaker 1", '74': "PB0 - Position 0 order Source 2 / Open Breaker 2", '77': "S1A - Source 1 available", '78': "S2A - Source 2 available", '79': "SCA - At Least 1 source avail", '80': "S1U - Source 1 unavailable", '81': "S2U - Source 2 unavailable", '82': "AC1 - Source 1 closed", '83': "AC2 - Source 2 closed", '84': "AC0 - Off position", '85': "LO1 - Source 1 closed and available", '86': "LO2 - Source 2 closed and available", '87': "LSC - Load shedding (forced)", '88': "FLT - Faults active", '89': "POP - Product operational (switch + controller)", '90': "LCK - Product locked", '91': "COP - Controller operational", '92': "TOS - Test on load in progress", '93': "EOS - External test on load in progress", '94': "ROS - TON or EON in progress", '95': "PTS - Power threshold exceeded (smart shedding)", '96': "EES - Battery charger", '97': "TPP - Partial trip (TP1 or TP2)", '98': "TPT - Total trip (TP1 and TP2)", '99': "IPT - In phase transfer in progress", '100': "PHI - Phase inversion", '101': "CO1 - Copy input 1", '102': "CO2 - Copy input 2", '103': "CO3 - Copy input 3", '104': "CO4 - Copy input 4", '105': "CO5 - Copy input 5", '106': "CO6 - Copy input 6", '107': "EEA - Engine exerciser active", '108': "ELV - Load Control", '109': "AUD - Critical Alarm Active", '110': "DCT - Compressor output", '111': "PRL - ATyS Bypass PARALELLING", '112': "TST - ATyS Bypass TEST", '113': "EMG - ATyS Bypass EMERGENCY BYPASS", '114': "NRM - ATyS Bypass NORMAL BYPASS", '116': "NIA - Not In Auto", '117': "FP0 - Fail to transfer to position 0", '118': "FP1 - Fail to transfer to position 1", '119': "FP2 - Fail to transfer to position 2", '133': "OD1 - On Delay 1 output", '134': "OD2 - On Delay 2 output", '135': "OD3 - On Delay 3 output", '136': "OD4 - On Delay 4 output", '137': "OD5 - On Delay 5 output", '138': "OD6 - On Delay 6 output", '139': "OD7 - On Delay 7 output", '142': "FO1 - Failed to open S1", '143': "FO2 - Failed to open S2", '144': "FC1 - Failed to close S1", '145': "FC2 - Failed to close S2", '146': "WMRT - Waiting for manual retransfer", '255': "eFctMultiple"}
  output_relay_state: {'0': "Deactivated", '1': "Activated"}
  input_1_function: {'0': "--- - None", '4': "ALO - Alarm Logical In", '5': "AACK - Alarm Aknoledge", '21': "INH - Inhibition", '22': "INHP - Partial Inhibition", '23': "INHT - Total Inhibition", '24': "TON - Test on load", '25': "TOF - Test off load", '26': "EON - External order on load", '27': "EOF - External order off load", '28': "MRT - Manual Retransfer", '29': "PRI - Change Priority", '30': "SS1 - Validation Stabilization source 1", '31': "SS2 - Validation Stabilization source 2", '32': "ALE - External Alarm", '33': "FTE - External Fault", '34': "DIS1 - Breaker 1 disconnected", '35': "DIS2 - Breaker 2 disconnected", '36': "MSR - Priority test on load", '37': "OA1 - Override source 1 available", '38': "OA2 - Override source 2 available", '39': "OU1 - Override source 1 unavailable", '40': "OU2 - Override source 2 unavailable", '41': "RST - Reset faults state", '42': "LSB - LSD Timer Bypass", '48': "MAN - RTSE in manual", '49': "LCK - Product locked", '51': "IEE - Inhibit engine exerciser", '52': "POP - RTSE available", '53': "PS1 - Go to position 1", '54': "PS2 - Go to position 2", '55': "PS0 - Go to position 0", '56': "RT0 - Return to 0 position", '57': "BLK - Interlocking blocked", '58': "TP1 - Trip Breaker 1", '59': "TP2 - Trip Breaker 2", '60': "REC - Remote control", '61': "EST - Emergency Signal", '62': "IPI - In-phase inhibition", '63': "IPB - In-phase bypass", '64': "BCT - Bypass Current Timer", '65': "ELB - Bypass Load Control Pre-Transfer Timer", '66': "IS1 - Inhibit Source 1", '67': "IS2 - Inhibit Source 2", '68': "CYC - Cycler Enable", '69': "EGG - Enable Gen/Gen backup", '120': "MS1 - BypassMTS MTS I", '121': "MS0 - BypassMTS MTS 0", '122': "MS2 - BypassMTS MTS II", '123': "CON - BypassMTS Connected", '124': "WTH - BypassMTS Withdrawn", '125': "CH1 - Breaker 1 Charged", '126': "CH2 - Breaker 2 Charged", '127': "CTT - Commit To Transfer", '128': "CIH - Conditional Inhibit", '255': "eFctMultiple"}
  input_2_function: {'0': "--- - None", '4': "ALO - Alarm Logical In", '5': "AACK - Alarm Aknoledge", '21': "INH - Inhibition", '22': "INHP - Partial Inhibition", '23': "INHT - Total Inhibition", '24': "TON - Test on load", '25': "TOF - Test off load", '26': "EON - External order on load", '27': "EOF - External order off load", '28': "MRT - Manual Retransfer", '29': "PRI - Change Priority", '30': "SS1 - Validation Stabilization source 1", '31': "SS2 - Validation Stabilization source 2", '32': "ALE - External Alarm", '33': "FTE - External Fault", '34': "DIS1 - Breaker 1 disconnected", '35': "DIS2 - Breaker 2 disconnected", '36': "MSR - Priority test on load", '37': "OA1 - Override source 1 available", '38': "OA2 - Override source 2 available", '39': "OU1 - Override source 1 unavailable", '40': "OU2 - Override source 2 unavailable", '41': "RST - Reset faults state", '42': "LSB - LSD Timer Bypass", '48': "MAN - RTSE in manual", '49': "LCK - Product locked", '51': "IEE - Inhibit engine exerciser", '52': "POP - RTSE available", '53': "PS1 - Go to position 1", '54': "PS2 - Go to position 2", '55': "PS0 - Go to position 0", '56': "RT0 - Return to 0 position", '57': "BLK - Interlocking blocked", '58': "TP1 - Trip Breaker 1", '59': "TP2 - Trip Breaker 2", '60': "REC - Remote control", '61': "EST - Emergency Signal", '62': "IPI - In-phase inhibition", '63': "IPB - In-phase bypass", '64': "BCT - Bypass Current Timer", '65': "ELB - Bypass Load Control Pre-Transfer Timer", '66': "IS1 - Inhibit Source 1", '67': "IS2 - Inhibit Source 2", '68': "CYC - Cycler Enable", '69': "EGG - Enable Gen/Gen backup", '120': "MS1 - BypassMTS MTS I", '121': "MS0 - BypassMTS MTS 0", '122': "MS2 - BypassMTS MTS II", '123': "CON - BypassMTS Connected", '124': "WTH - BypassMTS Withdrawn", '125': "CH1 - Breaker 1 Charged", '126': "CH2 - Breaker 2 Charged", '127': "CTT - Commit To Transfer", '128': "CIH - Conditional Inhibit", '255': "eFctMultiple"}
  input_3_function: {'0': "--- - None", '4': "ALO - Alarm Logical In", '5': "AACK - Alarm Aknoledge", '21': "INH - Inhibition", '22': "INHP - Partial Inhibition", '23': "INHT - Total Inhibition", '24': "TON - Test on load", '25': "TOF - Test off load", '26': "EON - External order on load", '27': "EOF - External order off load", '28': "MRT - Manual Retransfer", '29': "PRI - Change Priority", '30': "SS1 - Validation Stabilization source 1", '31': "SS2 - Validation Stabilization source 2", '32': "ALE - External Alarm", '33': "FTE - External Fault", '34': "DIS1 - Breaker 1 disconnected", '35': "DIS2 - Breaker 2 disconnected", '36': "MSR - Priority test on load", '37': "OA1 - Override source 1 available", '38': "OA2 - Override source 2 available", '39': "OU1 - Override source 1 unavailable", '40': "OU2 - Override source 2 unavailable", '41': "RST - Reset faults state", '42': "LSB - LSD Timer Bypass", '48': "MAN - RTSE in manual", '49': "LCK - Product locked", '51': "IEE - Inhibit engine exerciser", '52': "POP - RTSE available", '53': "PS1 - Go to position 1", '54': "PS2 - Go to position 2", '55': "PS0 - Go to position 0", '56': "RT0 - Return to 0 position", '57': "BLK - Interlocking blocked", '58': "TP1 - Trip Breaker 1", '59': "TP2 - Trip Breaker 2", '60': "REC - Remote control", '61': "EST - Emergency Signal", '62': "IPI - In-phase inhibition", '63': "IPB - In-phase bypass", '64': "BCT - Bypass Current Timer", '65': "ELB - Bypass Load Control Pre-Transfer Timer", '66': "IS1 - Inhibit Source 1", '67': "IS2 - Inhibit Source 2", '68': "CYC - Cycler Enable", '69': "EGG - Enable Gen/Gen backup", '120': "MS1 - BypassMTS MTS I", '121': "MS0 - BypassMTS MTS 0", '122': "MS2 - BypassMTS MTS II", '123': "CON - BypassMTS Connected", '124': "WTH - BypassMTS Withdrawn", '125': "CH1 - Breaker 1 Charged", '126': "CH2 - Breaker 2 Charged", '127': "CTT - Commit To Transfer", '128': "CIH - Conditional Inhibit", '255': "eFctMultiple"}
  input_4_function: {'0': "--- - None", '4': "ALO - Alarm Logical In", '5': "AACK - Alarm Aknoledge", '21': "INH - Inhibition", '22': "INHP - Partial Inhibition", '23': "INHT - Total Inhibition", '24': "TON - Test on load", '25': "TOF - Test off load", '26': "EON - External order on load", '27': "EOF - External order off load", '28': "MRT - Manual Retransfer", '29': "PRI - Change Priority", '30': "SS1 - Validation Stabilization source 1", '31': "SS2 - Validation Stabilization source 2", '32': "ALE - External Alarm", '33': "FTE - External Fault", '34': "DIS1 - Breaker 1 disconnected", '35': "DIS2 - Breaker 2 disconnected", '36': "MSR - Priority test on load", '37': "OA1 - Override source 1 available", '38': "OA2 - Override source 2 available", '39': "OU1 - Override source 1 unavailable", '40': "OU2 - Override source 2 unavailable", '41': "RST - Reset faults state", '42': "LSB - LSD Timer Bypass", '48': "MAN - RTSE in manual", '49': "LCK - Product locked", '51': "IEE - Inhibit engine exerciser", '52': "POP - RTSE available", '53': "PS1 - Go to position 1", '54': "PS2 - Go to position 2", '55': "PS0 - Go to position 0", '56': "RT0 - Return to 0 position", '57': "BLK - Interlocking blocked", '58': "TP1 - Trip Breaker 1", '59': "TP2 - Trip Breaker 2", '60': "REC - Remote control", '61': "EST - Emergency Signal", '62': "IPI - In-phase inhibition", '63': "IPB - In-phase bypass", '64': "BCT - Bypass Current Timer", '65': "ELB - Bypass Load Control Pre-Transfer Timer", '66': "IS1 - Inhibit Source 1", '67': "IS2 - Inhibit Source 2", '68': "CYC - Cycler Enable", '69': "EGG - Enable Gen/Gen backup", '120': "MS1 - BypassMTS MTS I", '121': "MS0 - BypassMTS MTS 0", '122': "MS2 - BypassMTS MTS II", '123': "CON - BypassMTS Connected", '124': "WTH - BypassMTS Withdrawn", '125': "CH1 - Breaker 1 Charged", '126': "CH2 - Breaker 2 Charged", '127': "CTT - Commit To Transfer", '128': "CIH - Conditional Inhibit", '255': "eFctMultiple"}
  input_1_state: {'0': "Deactivated", '1': "Activated"}
  input_2_state: {'0': "Deactivated", '1': "Activated"}
  input_3_state: {'0': "Deactivated", '1': "Activated"}
  input_4_state: {'0': "Deactivated", '1': "Activated"}
  output_1_function: {'0': "--- - None", '6': "ARO - Alarm Report Output", '77': "S1A - Source 1 available", '78': "S2A - Source 2 available", '79': "SCA - At Least 1 source avail", '80': "S1U - Source 1 unavailable", '81': "S2U - Source 2 unavailable", '82': "AC1 - Source 1 closed", '83': "AC2 - Source 2 closed", '84': "AC0 - Off position", '85': "LO1 - Source 1 closed and available", '86': "LO2 - Source 2 closed and available", '87': "LSC - Load shedding (forced)", '88': "FLT - Faults active", '89': "POP - Product operational (switch + controller)", '90': "LCK - Product locked", '91': "COP - Controller operational", '92': "TOS - Test on load in progress", '93': "EOS - External test on load in progress", '94': "ROS - TON or EON in progress", '95': "PTS - Power threshold exceeded (smart shedding)", '96': "EES - Battery charger", '97': "TPP - Partial trip (TP1 or TP2)", '98': "TPT - Total trip (TP1 and TP2)", '99': "IPT - In phase transfer in progress", '100': "PHI - Phase inversion", '101': "CO1 - Copy input 1", '102': "CO2 - Copy input 2", '103': "CO3 - Copy input 3", '104': "CO4 - Copy input 4", '105': "CO5 - Copy input 5", '106': "CO6 - Copy input 6", '107': "EEA - Engine exerciser active", '108': "ELV - Load Control", '109': "AUD - Critical Alarm Active", '110': "DCT - Datacenter output", '111': "PRL - ATyS Bypass PARALELLING", '112': "TST - ATyS Bypass TEST", '113': "EMG - ATyS Bypass EMERGENCY BYPASS", '114': "NRM - ATyS Bypass NORMAL BYPASS", '116': "NIA - Not In Auto", '117': "FP0 - Fail to transfer to position 0", '118': "FP1 - Fail to transfer to position 1", '119': "FP2 - Fail to transfer to position 2", '133': "OD1 - On Delay 1 output", '134': "OD2 - On Delay 2 output", '135': "OD3 - On Delay 3 output", '136': "OD4 - On Delay 4 output", '137': "OD5 - On Delay 5 output", '138': "OD6 - On Delay 6 output", '139': "OD7 - On Delay 7 output", '142': "FO1 - Failed to open S1", '143': "FO2 - Failed to open S2", '144': "FC1 - Failed to close S1", '145': "FC2 - Failed to close S2", '146': "WMRT - Waiting for manual retransfer", '255': "eFctMultiple"}
  output_2_function: {'0': "--- - None", '6': "ARO - Alarm Report Output", '77': "S1A - Source 1 available", '78': "S2A - Source 2 available", '79': "SCA - At Least 1 source avail", '80': "S1U - Source 1 unavailable", '81': "S2U - Source 2 unavailable", '82': "AC1 - Source 1 closed", '83': "AC2 - Source 2 closed", '84': "AC0 - Off position", '85': "LO1 - Source 1 closed and available", '86': "LO2 - Source 2 closed and available", '87': "LSC - Load shedding (forced)", '88': "FLT - Faults active", '89': "POP - Product operational (switch + controller)", '90': "LCK - Product locked", '91': "COP - Controller operational", '92': "TOS - Test on load in progress", '93': "EOS - External test on load in progress", '94': "ROS - TON or EON in progress", '95': "PTS - Power threshold exceeded (smart shedding)", '96': "EES - Battery charger", '97': "TPP - Partial trip (TP1 or TP2)", '98': "TPT - Total trip (TP1 and TP2)", '99': "IPT - In phase transfer in progress", '100': "PHI - Phase inversion", '101': "CO1 - Copy input 1", '102': "CO2 - Copy input 2", '103': "CO3 - Copy input 3", '104': "CO4 - Copy input 4", '105': "CO5 - Copy input 5", '106': "CO6 - Copy input 6", '107': "EEA - Engine exerciser active", '108': "ELV - Load Control", '109': "AUD - Critical Alarm Active", '110': "DCT - Datacenter output", '111': "PRL - ATyS Bypass PARALELLING", '112': "TST - ATyS Bypass TEST", '113': "EMG - ATyS Bypass EMERGENCY BYPASS", '114': "NRM - ATyS Bypass NORMAL BYPASS", '116': "NIA - Not In Auto", '117': "FP0 - Fail to transfer to position 0", '118': "FP1 - Fail to transfer to position 1", '119': "FP2 - Fail to transfer to position 2", '133': "OD1 - On Delay 1 output", '134': "OD2 - On Delay 2 output", '135': "OD3 - On Delay 3 output", '136': "OD4 - On Delay 4 output", '137': "OD5 - On Delay 5 output", '138': "OD6 - On Delay 6 output", '139': "OD7 - On Delay 7 output", '142': "FO1 - Failed to open S1", '143': "FO2 - Failed to open S2", '144': "FC1 - Failed to close S1", '145': "FC2 - Failed to close S2", '146': "WMRT - Waiting for manual retransfer", '255': "eFctMultiple"}
  output_1_state: {'0': "Deactivated", '1': "Activated"}
  output_2_state: {'0': "Deactivated", '1': "Activated"}
  computed_network_connection_ty: {'0': "Not computed", '1': "1P + N", '2': "2P", '3': "2P + N", '4': "3P", '5': "3P + N", '8': "3P + HL"}
  computed_nominal_frequency: {'0': "50 Hz - eDefFnom_50Hz", '1': "60 Hz - eDefFnom_60Hz", '2': "NU - Error"}
  computed_phase_rotation: {'0': "V1 - V2 - V3", '1': "V1 - V3 - V2"}
  diagnosticated_network_connect: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}
  diagnosticated_nominal_voltage: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}
  diagnosticated_nominal_frequen: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}
  diagnosticated_phase_rotation: {'0': "Not Diagnosticated", '1': "NOK", '2': "OK"}

notes:
- "A focused part of the table: identification, measurements, ATS status, statistics, diagnostics and input / output state, read only."
- "Left out, and only in the table: all settings (automation, timers, thresholds, alarms, inputs and outputs), alarm logs, load curves and commands. This controller switches a load between power sources; writing to it is deliberately not offered here."
- "The table gives no default unit id or serial settings; unit 1 is assumed."
- "The model is told by the extended name at 50058. The table only gives examples for it; the pattern is assumed from a real Countis E24."
