# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.124–3.126 (Vertiv PowerSwitch 7000).

modbusspec: 0
id: vertiv-powerswitch-7000
manufacturer: Vertiv
name: PowerSwitch 7000 static transfer switch (IntelliSlot / RDU card)
kind: other

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Alarms (discrete inputs 10001 ff.; 1 = active)
  - {key: x.sources_out_of_sync, label: Sources Out of Sync, table: discrete, address: 272, type: bool}
  - {key: x.transfer_inhibited, label: Transfer Inhibited, table: discrete, address: 273, type: bool}
  - {key: x.auto_retransfer_inhibit, label: Auto Retransfer Inhibit, table: discrete, address: 274, type: bool, note: Set after too many retransfers to the preferred source.}
  - {key: x.lepo_shutdown, label: System Shutdown - LEPO, table: discrete, address: 275, type: bool}
  - {key: x.repo_shutdown, label: System Shutdown - REPO, table: discrete, address: 276, type: bool}
  - {key: x.remote_transfer_lockout, label: Remote Transfer Lockout, table: discrete, address: 277, type: bool}
  - {key: x.power_supply1_input1_fail, label: Power Supply 1 Input 1 Fail, table: discrete, address: 278, type: bool}
  - {key: x.power_supply1_input2_fail, label: Power Supply 1 Input 2 Fail, table: discrete, address: 279, type: bool}
  - {key: x.power_supply2_input1_fail, label: Power Supply 2 Input 1 Fail, table: discrete, address: 280, type: bool}
  - {key: x.power_supply2_input2_fail, label: Power Supply 2 Input 2 Fail, table: discrete, address: 281, type: bool}
  - {key: x.load_on_alternate_source, label: Load on Alt Source, table: discrete, address: 282, type: bool}
  - {key: x.load_on_source1_bypass, label: Load on Source 1 Bypass, table: discrete, address: 283, type: bool}
  - {key: x.load_on_source2_bypass, label: Load on Source 2 Bypass, table: discrete, address: 284, type: bool}
  - {key: x.shunt_trip_unavailable, label: Shunt Trip Unavailable, table: discrete, address: 285, type: bool}
  - {key: x.source1_scr_open_l1, label: Source 1 SCR Phase A Open, table: discrete, address: 295, type: bool}
  - {key: x.source1_scr_open_l2, label: Source 1 SCR Phase B Open, table: discrete, address: 296, type: bool}
  - {key: x.source1_scr_open_l3, label: Source 1 SCR Phase C Open, table: discrete, address: 297, type: bool}
  - {key: x.source1_scr_open_n, label: Source 1 SCR Neutral Open, table: discrete, address: 298, type: bool}
  - {key: x.source1_scr_shorted_l1, label: Source 1 SCR Phase A Shorted, table: discrete, address: 299, type: bool}
  - {key: x.source1_scr_shorted_l2, label: Source 1 SCR Phase B Shorted, table: discrete, address: 300, type: bool}
  - {key: x.source1_scr_shorted_l3, label: Source 1 SCR Phase C Shorted, table: discrete, address: 301, type: bool}
  - {key: x.source1_scr_shorted_n, label: Source 1 SCR Neutral Shorted, table: discrete, address: 302, type: bool}
  - {key: x.source1_scr_backfeed, label: Source 1 SCR Phase Backfeed Voltage, table: discrete, address: 303, type: bool}
  - {key: x.source1_scr_over_temperature_l1, label: Source 1 SCR Phase A Overtemp, table: discrete, address: 304, type: bool}
  - {key: x.source1_scr_over_temperature_l2, label: Source 1 SCR Phase B Overtemp, table: discrete, address: 305, type: bool}
  - {key: x.source1_scr_over_temperature_l3, label: Source 1 SCR Phase C Overtemp, table: discrete, address: 306, type: bool}
  - {key: x.source1_scr_over_temperature_n, label: Source 1 SCR Neutral Overtemp, table: discrete, address: 307, type: bool}
  - {key: x.source2_scr_open_l1, label: Source 2 SCR Phase A Open, table: discrete, address: 318, type: bool}
  - {key: x.source2_scr_open_l2, label: Source 2 SCR Phase B Open, table: discrete, address: 319, type: bool}
  - {key: x.source2_scr_open_l3, label: Source 2 SCR Phase C Open, table: discrete, address: 320, type: bool}
  - {key: x.source2_scr_open_n, label: Source 2 SCR Neutral Open, table: discrete, address: 321, type: bool}
  - {key: x.source2_scr_shorted_l1, label: Source 2 SCR Phase A Shorted, table: discrete, address: 322, type: bool}
  - {key: x.source2_scr_shorted_l2, label: Source 2 SCR Phase B Shorted, table: discrete, address: 323, type: bool}
  - {key: x.source2_scr_shorted_l3, label: Source 2 SCR Phase C Shorted, table: discrete, address: 324, type: bool}
  - {key: x.source2_scr_shorted_n, label: Source 2 SCR Neutral Shorted, table: discrete, address: 325, type: bool}
  - {key: x.source2_scr_backfeed, label: Source 2 SCR Phase Backfeed Voltage, table: discrete, address: 326, type: bool}
  - {key: x.source2_scr_over_temperature_l1, label: Source 2 SCR Phase A Overtemp, table: discrete, address: 327, type: bool}
  - {key: x.source2_scr_over_temperature_l2, label: Source 2 SCR Phase B Overtemp, table: discrete, address: 328, type: bool}
  - {key: x.source2_scr_over_temperature_l3, label: Source 2 SCR Phase C Overtemp, table: discrete, address: 329, type: bool}
  - {key: x.source2_scr_over_temperature_n, label: Source 2 SCR Neutral Overtemp, table: discrete, address: 330, type: bool}
  - {key: x.sts_input1_fast_undervoltage, label: STS Input 1 Fast Undervoltage, table: discrete, address: 341, type: bool}
  - {key: x.sts_input1_slow_undervoltage, label: STS Input 1 Slow Undervoltage, table: discrete, address: 342, type: bool}
  - {key: x.sts_input1_overvoltage, label: STS Input 1 Overvoltage, table: discrete, address: 343, type: bool}
  - {key: x.sts_input1_peak_overcurrent, label: STS Input 1 Phase Peak Overcurrent, table: discrete, address: 344, type: bool}
  - {key: x.sts_input1_overcurrent, label: STS Input 1 Phase Overcurrent, table: discrete, address: 345, type: bool}
  - {key: x.sts_input1_neutral_overcurrent, label: STS Input 1 Neutral Overcurrent, table: discrete, address: 346, type: bool}
  - {key: x.sts_input1_frequency_deviation, label: STS Input 1 Frequency Deviation, table: discrete, address: 347, type: bool}
  - {key: x.sts_input1_summary_alarm, label: STS Input 1 Summary Alarm, table: discrete, address: 348, type: bool}
  - {key: x.sts_input2_fast_undervoltage, label: STS Input 2 Fast Undervoltage, table: discrete, address: 359, type: bool}
  - {key: x.sts_input2_slow_undervoltage, label: STS Input 2 Slow Undervoltage, table: discrete, address: 360, type: bool}
  - {key: x.sts_input2_overvoltage, label: STS Input 2 Overvoltage, table: discrete, address: 361, type: bool}
  - {key: x.sts_input2_peak_overcurrent, label: STS Input 2 Phase Peak Overcurrent, table: discrete, address: 362, type: bool}
  - {key: x.sts_input2_overcurrent, label: STS Input 2 Phase Overcurrent, table: discrete, address: 363, type: bool}
  - {key: x.sts_input2_neutral_overcurrent, label: STS Input 2 Neutral Overcurrent, table: discrete, address: 364, type: bool}
  - {key: x.sts_input2_frequency_deviation, label: STS Input 2 Frequency Deviation, table: discrete, address: 365, type: bool}
  - {key: x.sts_input2_summary_alarm, label: STS Input 2 Summary Alarm, table: discrete, address: 366, type: bool}
  - {key: x.sts_output1_fast_undervoltage, label: STS Output 1 Fast Undervoltage, table: discrete, address: 377, type: bool}
  - {key: x.sts_output1_slow_undervoltage, label: STS Output 1 Slow Undervoltage, table: discrete, address: 378, type: bool}
  - {key: x.sts_output1_overvoltage, label: STS Output 1 Overvoltage, table: discrete, address: 379, type: bool}
  - {key: x.sts_output1_summary_alarm, label: STS Output 1 Summary Alarm, table: discrete, address: 380, type: bool}
  - {key: x.sts_output2_fast_undervoltage, label: STS Output 2 Fast Undervoltage, table: discrete, address: 391, type: bool}
  - {key: x.sts_output2_slow_undervoltage, label: STS Output 2 Slow Undervoltage, table: discrete, address: 392, type: bool}
  - {key: x.sts_output2_overvoltage, label: STS Output 2 Overvoltage, table: discrete, address: 393, type: bool}
  - {key: x.sts_output2_summary_alarm, label: STS Output 2 Summary Alarm, table: discrete, address: 394, type: bool}
  - {key: x.input1_slow_undervoltage, label: Input 1 Slow Undervoltage, table: discrete, address: 405, type: bool}
  - {key: x.input1_overvoltage, label: Input 1 Overvoltage, table: discrete, address: 406, type: bool}
  - {key: x.input1_phase_rotation, label: Input 1 Invalid Phase Rotation, table: discrete, address: 407, type: bool}
  - {key: x.input1_summary_alarm, label: Input 1 Summary Alarm, table: discrete, address: 408, type: bool}
  - {key: x.input1_frequency_deviation, label: Input 1 External Input Frequency Deviation, table: discrete, address: 409, type: bool}
  - {key: x.input2_slow_undervoltage, label: Input 2 Slow Undervoltage, table: discrete, address: 419, type: bool}
  - {key: x.input2_overvoltage, label: Input 2 Overvoltage, table: discrete, address: 420, type: bool}
  - {key: x.input2_phase_rotation, label: Input 2 Invalid Phase Rotation, table: discrete, address: 421, type: bool}
  - {key: x.input2_summary_alarm, label: Input 2 Summary Alarm, table: discrete, address: 422, type: bool}
  - {key: x.input2_frequency_deviation, label: Input 2 External Input Frequency Deviation, table: discrete, address: 423, type: bool}
  - {key: x.source1_input_switch_error, label: Source 1 Input Switch Accessory Error, table: discrete, address: 433, type: bool}
  - {key: x.source2_input_switch_error, label: Source 2 Input Switch Accessory Error, table: discrete, address: 434, type: bool}
  - {key: x.source1_bypass_switch_error, label: Source 1 Bypass Switch Accessory Error, table: discrete, address: 435, type: bool}
  - {key: x.source2_bypass_switch_error, label: Source 2 Bypass Switch Accessory Error, table: discrete, address: 436, type: bool}
  - {key: x.output_switch1_error, label: Output Switch 1 Accessory Error, table: discrete, address: 437, type: bool}
  - {key: x.output_switch2_error, label: Output Switch 2 Accessory Error, table: discrete, address: 438, type: bool}
  - {key: x.fan_board1_power_input1_fail, label: Fan Control Board 1 Fan Power Input 1 Fail, table: discrete, address: 457, type: bool}
  - {key: x.fan_board1_power_input2_fail, label: Fan Control Board 1 Fan Power Input 2 Fail, table: discrete, address: 458, type: bool}
  - {key: x.fan_board2_power_input1_fail, label: Fan Control Board 2 Fan Power Input 1 Fail, table: discrete, address: 477, type: bool}
  - {key: x.fan_board2_power_input2_fail, label: Fan Control Board 2 Fan Power Input 2 Fail, table: discrete, address: 478, type: bool}
  # Protocol and system
  - {key: x.server_class, label: Server Class, table: input, address: 384, type: u16, enum: server_class, poll: slow}
  - {key: x.system_status, label: System Status, table: input, address: 395, type: u16, enum: system_status}
  - {key: x.restart_procedure, label: Restart Procedure, table: input, address: 396, type: u16, enum: restart_procedure, poll: slow}
  - {key: state, label: Active Input Source, table: input, address: 408, type: u16, enum: active_source}
  - {key: x.preferred_source, label: Preferred Input Source, table: input, address: 409, type: u16, enum: preferred_source, poll: slow}
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: UTC; writable at 49998.}
  # STS input 1
  - {key: x.source1_voltage_l1, label: STS Input 1 Voltage (L-N) A-N, table: input, address: 503, type: u16, unit: V, scale: 0.1}
  - {key: x.source1_voltage_l2, label: STS Input 1 Voltage (L-N) B-N, table: input, address: 504, type: u16, unit: V, scale: 0.1}
  - {key: x.source1_voltage_l3, label: STS Input 1 Voltage (L-N) C-N, table: input, address: 505, type: u16, unit: V, scale: 0.1}
  - {key: x.source1_frequency, label: STS Input 1 Frequency, table: input, address: 509, type: u16, unit: Hz, scale: 0.1}
  - {key: x.source1_current_l1, label: STS Input 1 Current Ph A, table: input, address: 510, type: u32, unit: A, scale: 0.01}
  - {key: x.source1_current_l2, label: STS Input 1 Current Ph B, table: input, address: 512, type: u32, unit: A, scale: 0.01}
  - {key: x.source1_current_l3, label: STS Input 1 Current Ph C, table: input, address: 514, type: u32, unit: A, scale: 0.01}
  - {key: x.source1_current_n, label: STS Input 1 Neutral Current, table: input, address: 516, type: u32, unit: A, scale: 0.01}
  # STS input 2
  - {key: x.source2_voltage_l1, label: STS Input 2 Voltage (L-N) A-N, table: input, address: 539, type: u16, unit: V, scale: 0.1}
  - {key: x.source2_voltage_l2, label: STS Input 2 Voltage (L-N) B-N, table: input, address: 540, type: u16, unit: V, scale: 0.1}
  - {key: x.source2_voltage_l3, label: STS Input 2 Voltage (L-N) C-N, table: input, address: 541, type: u16, unit: V, scale: 0.1}
  - {key: x.source2_frequency, label: STS Input 2 Frequency, table: input, address: 545, type: u16, unit: Hz, scale: 0.1}
  - {key: x.source2_current_l1, label: STS Input 2 Current Ph A, table: input, address: 546, type: u32, unit: A, scale: 0.01}
  - {key: x.source2_current_l2, label: STS Input 2 Current Ph B, table: input, address: 548, type: u32, unit: A, scale: 0.01}
  - {key: x.source2_current_l3, label: STS Input 2 Current Ph C, table: input, address: 550, type: u32, unit: A, scale: 0.01}
  - {key: x.source2_current_n, label: STS Input 2 Neutral Current, table: input, address: 552, type: u32, unit: A, scale: 0.01}
  # Load (output)
  - {key: l1_voltage, label: Output Voltage (L-N) A-N, table: input, address: 649, type: s16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Output Voltage (L-N) B-N, table: input, address: 650, type: s16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Output Voltage (L-N) C-N, table: input, address: 651, type: s16, unit: V, scale: 0.1}
  - {key: l1_current, label: Output Current Ph A, table: input, address: 655, type: u32, unit: A, scale: 0.01}
  - {key: l2_current, label: Output Current Ph B, table: input, address: 657, type: u32, unit: A, scale: 0.01}
  - {key: l3_current, label: Output Current Ph C, table: input, address: 659, type: u32, unit: A, scale: 0.01}
  - {key: x.output_current_n, label: Output Neutral Current, table: input, address: 661, type: u32, unit: A, scale: 0.01}
  - {key: x.output_current_ground, label: Output Ground Current, table: input, address: 663, type: u32, unit: A, scale: 0.01}
  - {key: x.output_current_load, label: Output Current Load, table: input, address: 665, type: u16, unit: '%', scale: 0.1}
  - {key: frequency, label: Output Frequency, table: input, address: 666, type: u16, unit: Hz, scale: 0.1}
  - {key: x.output_power_l1, label: Output kW Ph A, table: input, address: 667, type: s32, unit: W, scale: 10}
  - {key: x.output_power_l2, label: Output kW Ph B, table: input, address: 669, type: s32, unit: W, scale: 10}
  - {key: x.output_power_l3, label: Output kW Ph C, table: input, address: 671, type: s32, unit: W, scale: 10}
  - {key: x.output_power, label: Total Real Power, table: input, address: 673, type: s32, unit: W, scale: 10}
  - {key: apparent_power, label: Total Apparent Power, table: input, address: 675, type: u32, unit: VA, scale: 10, note: The document gives this in kVA with two decimals.}
  - {key: x.output_power_factor_l1, label: Power Factor Ph A, table: input, address: 677, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: Power Factor Ph B, table: input, address: 678, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l3, label: Power Factor Ph C, table: input, address: 679, type: u16, scale: 0.01}
  - {key: x.transfer_count, label: Transfer Counter, table: input, address: 680, type: u16, poll: slow}
  - {key: x.output_load_l1, label: Output Load A, table: input, address: 681, type: u16, unit: '%', scale: 0.1}
  - {key: x.output_load_l2, label: Output Load B, table: input, address: 682, type: u16, unit: '%', scale: 0.1}
  - {key: x.output_load_l3, label: Output Load C, table: input, address: 683, type: u16, unit: '%', scale: 0.1}
  # Switches
  - {key: x.source1_input_switch, label: Source 1 Input Switch, table: input, address: 691, type: u16, enum: switch_state}
  - {key: x.source2_input_switch, label: Source 2 Input Switch, table: input, address: 692, type: u16, enum: switch_state}
  - {key: x.source1_bypass_switch, label: Source 1 Bypass Switch, table: input, address: 693, type: u16, enum: switch_state}
  - {key: x.source2_bypass_switch, label: Source 2 Bypass Switch, table: input, address: 694, type: u16, enum: switch_state}
  - {key: x.output_switch1, label: Output Switch 1, table: input, address: 695, type: u16, enum: switch_state}
  - {key: x.output_switch2, label: Output Switch 2, table: input, address: 696, type: u16, enum: switch_state}
  # Environment
  - {key: temperature, label: Inlet Air Temperature, table: input, address: 707, type: s16, unit: °C}
  - {key: x.inlet_humidity, label: Inlet Air Humidity, table: input, address: 709, type: s16, unit: '%', scale: 0.1}
  - {key: x.exhaust_temperature, label: Exhaust Air Temperature, table: input, address: 710, type: s16, unit: °C}
  - {key: x.exhaust_humidity, label: Exhaust Air Humidity, table: input, address: 712, type: s16, unit: '%', scale: 0.1}

enums:
  server_class: {'1': UPS, '2': Air, '3': PMP, '4': PDU, '5': Monitor}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  restart_procedure: {'0': Auto, '1': Manual}
  active_source: {'0': None, '1': Input 1, '2': Input 2}
  preferred_source: {'0': No source, '1': Source 1, '2': Source 2}
  switch_state: {'0': Unknown, '1': Open, '2': Closed, '3': Not installed}

problems:
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.sources_out_of_sync, equals: 1}, kind: warning, text: Sources out of sync}
  - {when: {key: x.transfer_inhibited, equals: 1}, kind: warning, text: Transfer inhibited}
  - {when: {key: x.auto_retransfer_inhibit, equals: 1}, kind: warning, text: Automatic retransfer inhibited}
  - {when: {key: x.lepo_shutdown, equals: 1}, kind: fault, text: Shutdown by local emergency power off}
  - {when: {key: x.repo_shutdown, equals: 1}, kind: fault, text: Shutdown by remote emergency power off}
  - {when: {key: x.remote_transfer_lockout, equals: 1}, kind: warning, text: Remote transfer lockout}
  - {when: {key: x.power_supply1_input1_fail, equals: 1}, kind: warning, text: Power supply 1 input 1 failed}
  - {when: {key: x.power_supply1_input2_fail, equals: 1}, kind: warning, text: Power supply 1 input 2 failed}
  - {when: {key: x.power_supply2_input1_fail, equals: 1}, kind: warning, text: Power supply 2 input 1 failed}
  - {when: {key: x.power_supply2_input2_fail, equals: 1}, kind: warning, text: Power supply 2 input 2 failed}
  - {when: {key: x.load_on_alternate_source, equals: 1}, kind: warning, text: Load on alternate source}
  - {when: {key: x.load_on_source1_bypass, equals: 1}, kind: warning, text: Load on source 1 bypass}
  - {when: {key: x.load_on_source2_bypass, equals: 1}, kind: warning, text: Load on source 2 bypass}
  - {when: {key: x.shunt_trip_unavailable, equals: 1}, kind: warning, text: Shunt trip unavailable}
  - {when: {key: x.source1_scr_open_l1, equals: 1}, kind: fault, text: Source 1 SCR phase A open}
  - {when: {key: x.source1_scr_open_l2, equals: 1}, kind: fault, text: Source 1 SCR phase B open}
  - {when: {key: x.source1_scr_open_l3, equals: 1}, kind: fault, text: Source 1 SCR phase C open}
  - {when: {key: x.source1_scr_open_n, equals: 1}, kind: fault, text: Source 1 SCR neutral open}
  - {when: {key: x.source1_scr_shorted_l1, equals: 1}, kind: fault, text: Source 1 SCR phase A shorted}
  - {when: {key: x.source1_scr_shorted_l2, equals: 1}, kind: fault, text: Source 1 SCR phase B shorted}
  - {when: {key: x.source1_scr_shorted_l3, equals: 1}, kind: fault, text: Source 1 SCR phase C shorted}
  - {when: {key: x.source1_scr_shorted_n, equals: 1}, kind: fault, text: Source 1 SCR neutral shorted}
  - {when: {key: x.source1_scr_backfeed, equals: 1}, kind: fault, text: Source 1 SCR backfeed voltage}
  - {when: {key: x.source1_scr_over_temperature_l1, equals: 1}, kind: warning, text: Source 1 SCR phase A over temperature}
  - {when: {key: x.source1_scr_over_temperature_l2, equals: 1}, kind: warning, text: Source 1 SCR phase B over temperature}
  - {when: {key: x.source1_scr_over_temperature_l3, equals: 1}, kind: warning, text: Source 1 SCR phase C over temperature}
  - {when: {key: x.source1_scr_over_temperature_n, equals: 1}, kind: warning, text: Source 1 SCR neutral over temperature}
  - {when: {key: x.source2_scr_open_l1, equals: 1}, kind: fault, text: Source 2 SCR phase A open}
  - {when: {key: x.source2_scr_open_l2, equals: 1}, kind: fault, text: Source 2 SCR phase B open}
  - {when: {key: x.source2_scr_open_l3, equals: 1}, kind: fault, text: Source 2 SCR phase C open}
  - {when: {key: x.source2_scr_open_n, equals: 1}, kind: fault, text: Source 2 SCR neutral open}
  - {when: {key: x.source2_scr_shorted_l1, equals: 1}, kind: fault, text: Source 2 SCR phase A shorted}
  - {when: {key: x.source2_scr_shorted_l2, equals: 1}, kind: fault, text: Source 2 SCR phase B shorted}
  - {when: {key: x.source2_scr_shorted_l3, equals: 1}, kind: fault, text: Source 2 SCR phase C shorted}
  - {when: {key: x.source2_scr_shorted_n, equals: 1}, kind: fault, text: Source 2 SCR neutral shorted}
  - {when: {key: x.source2_scr_backfeed, equals: 1}, kind: fault, text: Source 2 SCR backfeed voltage}
  - {when: {key: x.source2_scr_over_temperature_l1, equals: 1}, kind: warning, text: Source 2 SCR phase A over temperature}
  - {when: {key: x.source2_scr_over_temperature_l2, equals: 1}, kind: warning, text: Source 2 SCR phase B over temperature}
  - {when: {key: x.source2_scr_over_temperature_l3, equals: 1}, kind: warning, text: Source 2 SCR phase C over temperature}
  - {when: {key: x.source2_scr_over_temperature_n, equals: 1}, kind: warning, text: Source 2 SCR neutral over temperature}
  - {when: {key: x.sts_input1_fast_undervoltage, equals: 1}, kind: warning, text: STS input 1 fast undervoltage}
  - {when: {key: x.sts_input1_slow_undervoltage, equals: 1}, kind: warning, text: STS input 1 slow undervoltage}
  - {when: {key: x.sts_input1_overvoltage, equals: 1}, kind: warning, text: STS input 1 overvoltage}
  - {when: {key: x.sts_input1_peak_overcurrent, equals: 1}, kind: warning, text: STS input 1 peak overcurrent}
  - {when: {key: x.sts_input1_overcurrent, equals: 1}, kind: warning, text: STS input 1 overcurrent}
  - {when: {key: x.sts_input1_neutral_overcurrent, equals: 1}, kind: warning, text: STS input 1 neutral overcurrent}
  - {when: {key: x.sts_input1_frequency_deviation, equals: 1}, kind: warning, text: STS input 1 frequency deviation}
  - {when: {key: x.sts_input2_fast_undervoltage, equals: 1}, kind: warning, text: STS input 2 fast undervoltage}
  - {when: {key: x.sts_input2_slow_undervoltage, equals: 1}, kind: warning, text: STS input 2 slow undervoltage}
  - {when: {key: x.sts_input2_overvoltage, equals: 1}, kind: warning, text: STS input 2 overvoltage}
  - {when: {key: x.sts_input2_peak_overcurrent, equals: 1}, kind: warning, text: STS input 2 peak overcurrent}
  - {when: {key: x.sts_input2_overcurrent, equals: 1}, kind: warning, text: STS input 2 overcurrent}
  - {when: {key: x.sts_input2_neutral_overcurrent, equals: 1}, kind: warning, text: STS input 2 neutral overcurrent}
  - {when: {key: x.sts_input2_frequency_deviation, equals: 1}, kind: warning, text: STS input 2 frequency deviation}
  - {when: {key: x.sts_output1_fast_undervoltage, equals: 1}, kind: warning, text: STS output 1 fast undervoltage}
  - {when: {key: x.sts_output1_slow_undervoltage, equals: 1}, kind: warning, text: STS output 1 slow undervoltage}
  - {when: {key: x.sts_output1_overvoltage, equals: 1}, kind: warning, text: STS output 1 overvoltage}
  - {when: {key: x.sts_output2_fast_undervoltage, equals: 1}, kind: warning, text: STS output 2 fast undervoltage}
  - {when: {key: x.sts_output2_slow_undervoltage, equals: 1}, kind: warning, text: STS output 2 slow undervoltage}
  - {when: {key: x.sts_output2_overvoltage, equals: 1}, kind: warning, text: STS output 2 overvoltage}
  - {when: {key: x.input1_slow_undervoltage, equals: 1}, kind: warning, text: Input 1 undervoltage}
  - {when: {key: x.input1_overvoltage, equals: 1}, kind: warning, text: Input 1 overvoltage}
  - {when: {key: x.input1_phase_rotation, equals: 1}, kind: warning, text: Input 1 invalid phase rotation}
  - {when: {key: x.input1_frequency_deviation, equals: 1}, kind: warning, text: Input 1 frequency deviation}
  - {when: {key: x.input2_slow_undervoltage, equals: 1}, kind: warning, text: Input 2 undervoltage}
  - {when: {key: x.input2_overvoltage, equals: 1}, kind: warning, text: Input 2 overvoltage}
  - {when: {key: x.input2_phase_rotation, equals: 1}, kind: warning, text: Input 2 invalid phase rotation}
  - {when: {key: x.input2_frequency_deviation, equals: 1}, kind: warning, text: Input 2 frequency deviation}
  - {when: {key: x.source1_input_switch_error, equals: 1}, kind: warning, text: Source 1 input switch accessory error}
  - {when: {key: x.source2_input_switch_error, equals: 1}, kind: warning, text: Source 2 input switch accessory error}
  - {when: {key: x.source1_bypass_switch_error, equals: 1}, kind: warning, text: Source 1 bypass switch accessory error}
  - {when: {key: x.source2_bypass_switch_error, equals: 1}, kind: warning, text: Source 2 bypass switch accessory error}
  - {when: {key: x.output_switch1_error, equals: 1}, kind: warning, text: Output switch 1 accessory error}
  - {when: {key: x.output_switch2_error, equals: 1}, kind: warning, text: Output switch 2 accessory error}
  - {when: {key: x.fan_board1_power_input1_fail, equals: 1}, kind: warning, text: Fan board 1 power input 1 failed}
  - {when: {key: x.fan_board1_power_input2_fail, equals: 1}, kind: warning, text: Fan board 1 power input 2 failed}
  - {when: {key: x.fan_board2_power_input1_fail, equals: 1}, kind: warning, text: Fan board 2 power input 1 failed}
  - {when: {key: x.fan_board2_power_input2_fail, equals: 1}, kind: warning, text: Fan board 2 power input 2 failed}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) or RDU101 / RDU120 network card in the switch, over Modbus
  TCP or RTU (RS485, 9600, 19200 or 38400 baud, 8N1).
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1).
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'The PowerSwitch 7000 is a static transfer switch: it feeds the load from one of two sources. state is the source that feeds
  the load now; the l1–l3 values and powers are the load side.'
- 'The map has two sets of input values: "STS Input 1/2" (at the static switch, kept here as source1/source2) and "Input 1/2"
  (the source inputs; only their alarm bits are kept). The glossary describes the three groups of under/overvoltage alarms
  as source input, static switch input and static switch output.'
- The document types the output voltages (30650–30655) as Int16, unlike the input voltages; kept as given.
- 'Left out: the line-to-line voltages, the ground currents of the STS inputs, all alarm thresholds (in %, and the frequency
  deviation thresholds), the Input 1/2 voltage and frequency registers (30614–30640), the heatsink temperatures of both sources
  (30420–30492), the System Diagnostic board blocks 1–17 (10001–10262: communication, configuration, firmware and power supply
  alarms per board), the 32 individual fan speed alarms, the external and internal input contacts (10490–10655), the summary
  alarm bits in the problem rules (they repeat the alarms above) and the write-only event acknowledge/reset command (40398).'
- The card has no model or serial number registers, so there is no identify block.
- Power values the document gives in kW, kVA or kvar are given here in W, VA and var (scale × 1000).
