# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: cyberpower-three-phase-ups
manufacturer: CyberPower
name: Three-phase UPS (network management card)
kind: ups

sources:
- id: cyberpower-modbus-ha
  title: cyberpower-modbus-ha (Home Assistant integration)
  url: https://github.com/aburow/cyberpower-modbus-ha
  license: AGPL-3.0-or-later
  commit: 60f69e3a0701bb58ece108a1d10faa0ff533a293
  path: custom_components/cyberpower_modbus/registers_three_phase.py, custom_components/cyberpower_modbus/sensor_catalog_unified.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

defaults:
  verified: false
  sources:
  - cyberpower-modbus-ha

points:
  - {key: x.bypass_voltage_phase_a, label: Bypass Voltage Phase A, table: holding, address: 1, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_phase_b, label: Bypass Voltage Phase B, table: holding, address: 2, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_phase_c, label: Bypass Voltage Phase C, table: holding, address: 3, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_current_phase_a, label: Bypass Current Phase A, table: holding, address: 4, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_current_phase_b, label: Bypass Current Phase B, table: holding, address: 5, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_current_phase_c, label: Bypass Current Phase C, table: holding, address: 6, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_frequency_phase_a, label: Bypass Frequency Phase A, table: holding, address: 7, type: u16, unit: Hz, scale: 0.01}
  - {key: x.bypass_frequency_phase_b, label: Bypass Frequency Phase B, table: holding, address: 8, type: u16, unit: Hz, scale: 0.01}
  - {key: x.bypass_frequency_phase_c, label: Bypass Frequency Phase C, table: holding, address: 9, type: u16, unit: Hz, scale: 0.01}
  - {key: x.bypass_pf_phase_a, label: Bypass PF Phase A, table: holding, address: 10, type: u16, scale: 0.01}
  - {key: x.bypass_pf_phase_b, label: Bypass PF Phase B, table: holding, address: 11, type: u16, scale: 0.01}
  - {key: x.bypass_pf_phase_c, label: Bypass PF Phase C, table: holding, address: 12, type: u16, scale: 0.01}
  - {key: x.input_voltage_phase_a, label: Input Voltage Phase A, table: holding, address: 13, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_phase_b, label: Input Voltage Phase B, table: holding, address: 14, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_phase_c, label: Input Voltage Phase C, table: holding, address: 15, type: u16, unit: V, scale: 0.1}
  - {key: x.input_current_phase_a, label: Input Current Phase A, table: holding, address: 16, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_phase_b, label: Input Current Phase B, table: holding, address: 17, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_phase_c, label: Input Current Phase C, table: holding, address: 18, type: u16, unit: A, scale: 0.1}
  - {key: x.input_frequency_phase_a, label: Input Frequency Phase A, table: holding, address: 19, type: u16, unit: Hz, scale: 0.01}
  - {key: x.input_frequency_phase_b, label: Input Frequency Phase B, table: holding, address: 20, type: u16, unit: Hz, scale: 0.01}
  - {key: x.input_frequency_phase_c, label: Input Frequency Phase C, table: holding, address: 21, type: u16, unit: Hz, scale: 0.01}
  - {key: x.input_pf_phase_a, label: Input PF Phase A, table: holding, address: 22, type: u16, scale: 0.01}
  - {key: x.input_pf_phase_b, label: Input PF Phase B, table: holding, address: 23, type: u16, scale: 0.01}
  - {key: x.input_pf_phase_c, label: Input PF Phase C, table: holding, address: 24, type: u16, scale: 0.01}
  - {key: x.output_voltage_phase_a, label: Output Voltage Phase A, table: holding, address: 25, type: u16, unit: V, scale: 0.1}
  - {key: x.output_voltage_phase_b, label: Output Voltage Phase B, table: holding, address: 26, type: u16, unit: V, scale: 0.1}
  - {key: x.output_voltage_phase_c, label: Output Voltage Phase C, table: holding, address: 27, type: u16, unit: V, scale: 0.1}
  - {key: x.output_current_phase_a, label: Output Current Phase A, table: holding, address: 28, type: u16, unit: A, scale: 0.1}
  - {key: x.output_current_phase_b, label: Output Current Phase B, table: holding, address: 29, type: u16, unit: A, scale: 0.1}
  - {key: x.output_current_phase_c, label: Output Current Phase C, table: holding, address: 30, type: u16, unit: A, scale: 0.1}
  - {key: x.output_frequency_phase_a, label: Output Frequency Phase A, table: holding, address: 31, type: u16, unit: Hz, scale: 0.01}
  - {key: x.output_frequency_phase_b, label: Output Frequency Phase B, table: holding, address: 32, type: u16, unit: Hz, scale: 0.01}
  - {key: x.output_frequency_phase_c, label: Output Frequency Phase C, table: holding, address: 33, type: u16, unit: Hz, scale: 0.01}
  - {key: x.output_pf_phase_a, label: Output PF Phase A, table: holding, address: 34, type: u16, scale: 0.01}
  - {key: x.output_pf_phase_b, label: Output PF Phase B, table: holding, address: 35, type: u16, scale: 0.01}
  - {key: x.output_pf_phase_c, label: Output PF Phase C, table: holding, address: 36, type: u16, scale: 0.01}
  - {key: x.output_apparent_power_phase_a, label: Output Apparent Power Phase A, table: holding, address: 37, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_phase_b, label: Output Apparent Power Phase B, table: holding, address: 38, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_phase_c, label: Output Apparent Power Phase C, table: holding, address: 39, type: u16, unit: VA, scale: 100}
  - {key: x.output_active_power_phase_a, label: Output Active Power Phase A, table: holding, address: 40, type: u16, unit: W, scale: 100}
  - {key: x.output_active_power_phase_b, label: Output Active Power Phase B, table: holding, address: 41, type: u16, unit: W, scale: 100}
  - {key: x.output_active_power_phase_c, label: Output Active Power Phase C, table: holding, address: 42, type: u16, unit: W, scale: 100}
  - {key: x.output_reactive_power_phase_a, label: Output Reactive Power Phase A, table: holding, address: 43, type: u16, unit: var, scale: 100}
  - {key: x.output_reactive_power_phase_b, label: Output Reactive Power Phase B, table: holding, address: 44, type: u16, unit: var, scale: 100}
  - {key: x.output_reactive_power_phase_c, label: Output Reactive Power Phase C, table: holding, address: 45, type: u16, unit: var, scale: 100}
  - {key: x.load_percent_phase_a, label: Load Percent Phase A, table: holding, address: 46, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_percent_phase_b, label: Load Percent Phase B, table: holding, address: 47, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_percent_phase_c, label: Load Percent Phase C, table: holding, address: 48, type: u16, unit: '%', scale: 0.1}
  - {key: x.environment_temperature, label: Environment Temperature, table: holding, address: 49, type: u16, unit: °C}
  - {key: battery_voltage, label: Battery Voltage, table: holding, address: 50, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_current, label: Battery Current, table: holding, address: 52, type: s16, unit: A, scale: 0.1}
  - {key: battery_temperature, label: Battery Temperature, table: holding, address: 54, type: u16, unit: °C, scale: 0.1}
  - {key: x.battery_runtime_remaining, label: Runtime Remaining, table: holding, address: 55, type: u16, unit: min}
  - {key: battery_soc, label: Battery State of Charge, table: holding, address: 56, type: u16, unit: '%'}
  - {key: x.load_on_source, label: Online State, table: holding, address: 81, type: u16}
  - {key: x.battery_status, label: Battery Status, table: holding, address: 82, type: u16}
  - {key: x.battery_connected, label: Battery Connected, table: holding, address: 83, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.epo_active, label: EPO Active, table: holding, address: 85, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.inverter_capacity_low, label: Inverter Capacity Low, table: holding, address: 86, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.input_fail, label: Input Fail, table: holding, address: 88, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.bypass_sequence_fail, label: Bypass Sequence Fail, table: holding, address: 89, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.bypass_voltage_fail, label: Bypass Voltage Fail, table: holding, address: 90, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.bypass_fail, label: Bypass Fail, table: holding, address: 91, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.bypass_overload, label: Bypass Overload, table: holding, address: 92, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.bypass_overload_timeout, label: Bypass Overload Timeout, table: holding, address: 93, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.bypass_untrack, label: Bypass Untrack, table: holding, address: 94, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.output_shorted, label: Output Shorted, table: holding, address: 96, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.battery_eod, label: Battery End of Discharge, table: holding, address: 97, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.battery_test_result, label: Battery Test Result, table: holding, address: 99, type: u16}
  - {key: x.battery_maintain_result, label: Battery Maintain Result, table: holding, address: 101, type: u16}
  - {key: x.manual_bypass, label: Manual Bypass, table: holding, address: 106, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.battery_volt_low, label: Battery Voltage Low, table: holding, address: 107, type: u16, note: 'State register: 0 = no, non-zero = yes.'}
  - {key: x.lost_redundant, label: Lost Redundancy, table: holding, address: 112, type: u16, note: 'State register: 0 = no, non-zero = yes.'}

notes:
- Only holding registers (FC03) work; the project reports input-register reads fail.
- The project marks this map experimental and untested on a real device. Battery current is signed but the project doesn't
  say which way is positive.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
