# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Orvaldi Modbus Protocol for P38 (2024-01-15).

modbusspec: 0
id: orvaldi-p38
manufacturer: Orvaldi
name: UPS with the P38 Modbus protocol
kind: ups

sources:
- title: Modbus Protocol For P38
  version: '2024-01-15'
  url: https://lv.orvaldi.com/assets/img/702,,Modbus%20Protocol%20For%20P38_20240115.pdf
  sha256: f03d76df4a92139ee192c0e3681ccd6ab93076e456c414c1d3d7c6a367f8cc2b

connection:
  default_port: 502
  default_unit: 1

encoding:
  byte_order: big
  word_order: big

points:
  # Warnings (only the bits the document marks as used on the P38)
  - {key: x.warnings_0, label: Warning item 0x0000, table: holding, address: 0, type: u16, flags: warnings_0}
  - {key: x.warnings_2, label: Warning item 0x0002, table: holding, address: 2, type: u16, flags: warnings_2}
  - {key: x.warnings_3, label: Warning item 0x0003, table: holding, address: 3, type: u16, flags: warnings_3}
  - {key: x.warnings_4, label: Warning item 0x0004, table: holding, address: 4, type: u16, flags: warnings_4}
  # Capability settings (one enable bit each)
  - {key: x.capability_settings_1, label: Capability setting 0x0006, table: holding, address: 6, type: u16, flags: capability_1, poll: slow, writable: true}
  - {key: x.capability_settings_2, label: Capability setting 0x0007, table: holding, address: 7, type: u16, flags: capability_2, poll: slow, writable: true}
  # State
  - {key: state, label: UPS Mode inquiry, table: holding, address: 208, type: u16, bits: [8, 15], enum: mode}
  - {key: x.ups_type, label: Status bits 15–14 (UPS type), table: holding, address: 815, type: u16, bits: [14, 15], enum: ups_type, poll: slow}
  - {key: x.status, label: status, table: holding, address: 815, type: u16, flags: status}
  - {key: error_code, label: Fault kind, table: holding, address: 675, type: u16, enum: fault_kind, note: Two ASCII characters (e.g. 0x3031 = "01"); what the register holds without a fault isn't stated.}
  # Input, output (working status)
  - {key: x.input_voltage_r, label: R Input voltage, table: holding, address: 798, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_s, label: S Input voltage, table: holding, address: 799, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_t, label: T Input voltage, table: holding, address: 800, type: u16, unit: V, scale: 0.1}
  - {key: x.input_frequency, label: Input frequency, table: holding, address: 801, type: u16, unit: Hz, scale: 0.1}
  - {key: l1_voltage, label: R Output voltage, table: holding, address: 802, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: S Output voltage, table: holding, address: 803, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: T Output voltage, table: holding, address: 804, type: u16, unit: V, scale: 0.1}
  - {key: frequency, label: Output frequency, table: holding, address: 805, type: u16, unit: Hz, scale: 0.1}
  - {key: l1_current, label: R Output current, table: holding, address: 806, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: S Output current, table: holding, address: 807, type: u16, unit: A, scale: 0.1}
  - {key: l3_current, label: T Output current, table: holding, address: 808, type: u16, unit: A, scale: 0.1}
  - {key: x.load_percent_r, label: R Output load percent, table: holding, address: 809, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_percent_s, label: S Output load percent, table: holding, address: 810, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_percent_t, label: T Output load percent, table: holding, address: 811, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_percent, label: Total Output load percent, table: holding, address: 175, type: u16, unit: '%', scale: 0.1}
  - {key: x.battery_voltage_positive, label: P Battery voltage, table: holding, address: 812, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_voltage_negative, label: N Battery voltage, table: holding, address: 813, type: u16, unit: V, scale: 0.1}
  - {key: temperature, label: Max Temperature of the detecting pointers, table: holding, address: 814, type: u16, unit: °C, scale: 0.1, verified: false, note: Unsigned is assumed.}
  # Battery
  - {key: x.battery_voltage_positive_sys, label: P Battery voltage (battery information), table: holding, address: 188, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_charge_current_positive, label: P Battery Charging Current, table: holding, address: 189, type: u16, unit: A, verified: false, note: No unit or scale is given; A assumed.}
  - {key: x.battery_discharge_current_positive, label: P Battery Discharging Current, table: holding, address: 190, type: u16, unit: A, verified: false, note: 'The unit is given as Ah; A assumed, scale not stated.'}
  - {key: battery_soc, label: Battery Capacity, table: holding, address: 191, type: u16, unit: '%'}
  - {key: x.backup_time, label: Battery Remain time, table: holding, address: 192, type: u16, unit: min}
  - {key: x.battery_voltage_negative_sys, label: N Battery voltage (battery information), table: holding, address: 193, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_charge_current_negative, label: N Battery Charging Current, table: holding, address: 194, type: u16, unit: A, verified: false, note: No unit or scale is given; A assumed.}
  - {key: x.battery_discharge_current_negative, label: N Battery Discharging Current, table: holding, address: 195, type: u16, unit: A, verified: false, note: 'The unit is given as Ah; A assumed, scale not stated.'}
  - {key: x.time_on_battery, label: Battery mode work time, table: holding, address: 749, type: u16, unit: min}
  - {key: x.battery_capacity_ah, label: Battery AH Number, table: holding, address: 775, type: u16, unit: Ah, poll: slow}
  - {key: x.battery_shutdown_voltage, label: Battery shutdown voltage, table: holding, address: 868, type: u16, unit: V, scale: 0.1, poll: slow, writable: true}
  - {key: x.battery_low_voltage, label: Battery Low voltage, table: holding, address: 874, type: u16, unit: V, scale: 0.1, poll: slow, writable: true}
  - {key: x.battery_high_voltage, label: Battery High voltage, table: holding, address: 1456, type: u16, unit: V, scale: 0.1, poll: slow, writable: true}
  - {key: x.battery_max_charge_current, label: Battery max charging current, table: holding, address: 1457, type: u16, unit: A, scale: 0.1, poll: slow}
  - {key: x.battery_bulk_voltage, label: Battery Bulk voltage, table: holding, address: 1493, type: u16, unit: V, scale: 0.1, poll: slow}
  # Temperatures
  - {key: x.heatsink_temperature_1, label: heatsink temperature 1, table: holding, address: 204, type: u16, unit: °C, verified: false, note: Unsigned and scale 1 assumed.}
  - {key: x.heatsink_temperature_2, label: heatsink temperature 2, table: holding, address: 205, type: u16, unit: °C, verified: false}
  - {key: x.cabinet_temperature, label: cabinet temperature, table: holding, address: 206, type: u16, unit: °C, verified: false}
  - {key: battery_temperature, label: battery temperature, table: holding, address: 207, type: u16, unit: °C, verified: false}
  # Load
  - {key: x.phase_load_r, label: R phase of load, table: holding, address: 221, type: u16, unit: '%', scale: 0.1}
  - {key: x.phase_load_s, label: S phase of load, table: holding, address: 252, type: u16, unit: '%', scale: 0.1}
  - {key: x.phase_load_t, label: T phase of load, table: holding, address: 253, type: u16, unit: '%', scale: 0.1}
  - {key: x.whole_load, label: The whole load, table: holding, address: 254, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_va_percent, label: Total VA percent, table: holding, address: 183, type: u16, unit: '%', scale: 0.1}
  - {key: x.load_watt_percent, label: Total Watt percent, table: holding, address: 184, type: u16, unit: '%', scale: 0.1}
  - {key: x.apparent_power_r, label: Load VA R, table: holding, address: 780, type: u16, unit: VA}
  - {key: x.apparent_power_s, label: Load VA S, table: holding, address: 781, type: u16, unit: VA}
  - {key: x.apparent_power_t, label: Load VA T, table: holding, address: 782, type: u16, unit: VA}
  - {key: x.output_power_r, label: Load Watt R, table: holding, address: 783, type: u16, unit: W}
  - {key: x.output_power_s, label: Load Watt S, table: holding, address: 784, type: u16, unit: W}
  - {key: x.output_power_t, label: Load Watt T, table: holding, address: 785, type: u16, unit: W}
  - {key: x.va_percent_r, label: R VA percent, table: holding, address: 786, type: u16, unit: '%', scale: 0.1}
  - {key: x.va_percent_s, label: S VA percent, table: holding, address: 787, type: u16, unit: '%', scale: 0.1}
  - {key: x.va_percent_t, label: T VA percent, table: holding, address: 788, type: u16, unit: '%', scale: 0.1}
  - {key: x.watt_percent_r, label: R Watt percent, table: holding, address: 789, type: u16, unit: '%', scale: 0.1}
  - {key: x.watt_percent_s, label: S Watt percent, table: holding, address: 790, type: u16, unit: '%', scale: 0.1}
  - {key: x.watt_percent_t, label: T Watt percent, table: holding, address: 791, type: u16, unit: '%', scale: 0.1}
  # Bypass
  - {key: x.bypass_voltage_r, label: R voltage of bypass, table: holding, address: 282, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_s, label: S voltage of bypass, table: holding, address: 283, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_t, label: T voltage of bypass, table: holding, address: 284, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_current_r, label: R current of bypass, table: holding, address: 285, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_current_s, label: S current of bypass, table: holding, address: 286, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_current_t, label: T current of bypass, table: holding, address: 287, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_frequency, label: frequency of bypass, table: holding, address: 291, type: u16, unit: Hz, scale: 0.1}
  # Loss points (transfer limits)
  - {key: x.line_voltage_high, label: Line Voltage High, table: holding, address: 842, type: u16, unit: V, poll: slow}
  - {key: x.line_voltage_low, label: Line Voltage Low, table: holding, address: 843, type: u16, unit: V, poll: slow}
  - {key: x.line_frequency_high, label: Line Frequency High, table: holding, address: 844, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.line_frequency_low, label: Line Frequency Low, table: holding, address: 845, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.bypass_frequency_high, label: Bypass Frequency High, table: holding, address: 846, type: u16, unit: Hz, scale: 0.1, poll: slow, writable: true, verified: false, note: The document gives V here and 0.1 Hz for the bypass voltages (0x0350–0x0351); the units look swapped and are taken as 0.1 Hz / V.}
  - {key: x.bypass_frequency_low, label: Bypass Frequency Low, table: holding, address: 847, type: u16, unit: Hz, scale: 0.1, poll: slow, writable: true, verified: false}
  - {key: x.bypass_voltage_high, label: Bypass Voltage High, table: holding, address: 848, type: u16, unit: V, poll: slow, writable: true, note: The document's own example writes 286 V as 0x011E here.}
  - {key: x.bypass_voltage_low, label: Bypass Voltage Low, table: holding, address: 849, type: u16, unit: V, poll: slow, writable: true, verified: false}
  - {key: x.eco_voltage_high, label: ECO Voltage High, table: holding, address: 850, type: u16, unit: V, poll: slow, writable: true}
  - {key: x.eco_voltage_low, label: ECO Voltage Low, table: holding, address: 851, type: u16, unit: V, poll: slow, writable: true}
  - {key: x.eco_frequency_high, label: ECO Frequency High, table: holding, address: 852, type: u16, unit: Hz, scale: 0.1, poll: slow, writable: true}
  - {key: x.eco_frequency_low, label: ECO Frequency Low, table: holding, address: 853, type: u16, unit: Hz, scale: 0.1, poll: slow, writable: true}
  # Identity and ratings
  - {key: x.protocol_id, label: Protocol ID Inquiry, table: holding, address: 992, type: str, length: 1, poll: slow}
  - {key: firmware, label: Main CPU Firmware version, table: holding, address: 993, type: str, length: 10, poll: slow}
  - {key: x.model_rating_info, label: UPS model and rating information, table: holding, address: 1003, type: str, length: 7, poll: slow, note: 'Holds, in this order, main and sub production type, VA type, H/LV type, year, month, manufacturer ID and serial number as ASCII; the width of each field isn''t given.'}
  - {key: x.battery_count, label: Battery Piece Number, table: holding, address: 1010, type: u16, poll: slow}
  - {key: x.battery_unit_voltage, label: Battery standard voltage per unit, table: holding, address: 1011, type: u16, unit: V, scale: 0.1, poll: slow}
  - {key: x.input_phases, label: Input phase, table: holding, address: 1012, type: u16, poll: slow}
  - {key: x.output_phases, label: Output phase, table: holding, address: 1013, type: u16, poll: slow}
  - {key: x.nominal_input_voltage, label: Nominal I/P Voltage, table: holding, address: 1014, type: u16, unit: V, poll: slow}
  - {key: x.nominal_output_voltage, label: Nominal O/P Voltage, table: holding, address: 1015, type: u16, unit: V, poll: slow}
  - {key: x.output_power_factor, label: Output power factor, table: holding, address: 1016, type: u16, poll: slow, verified: false, note: No scale is given.}
  - {key: x.rated_power, label: Output rated VA, table: holding, address: 1017, type: u32, unit: VA, poll: slow, verified: false, note: The unit column says W; most significant word first assumed.}
  - {key: x.device_model, label: Device model, table: holding, address: 1019, type: str, length: 8, poll: slow}
  - {key: x.rated_battery_voltage, label: Battery Voltage (rating), table: holding, address: 1162, type: u16, unit: V, scale: 0.1, poll: slow}
  - {key: x.rated_output_frequency, label: Rating Output Frequency, table: holding, address: 1164, type: u16, unit: Hz, scale: 0.1, poll: slow, writable: true}
  - {key: x.rated_output_voltage, label: Rating Output Voltage, table: holding, address: 1165, type: u16, unit: V, scale: 0.1, poll: slow, writable: true}

enums:
  mode: {'80': Power on mode, '83': Standby mode, '89': Bypass mode, '76': Line mode, '66': Battery mode, '84': Battery test mode, '70': Fault mode, '69': HE/ECO mode, '67': Converter mode, '68': Shutdown mode}
  ups_type: {'0': Standby, '1': Line-interactive, '2': On-line}
  fault_kind: {'12337': Bus start fail (0x3031), '12338': Bus volt over (0x3032), '12339': Bus volt under (0x3033), '12340': Bus volt unbalance (0x3034), '12341': Bus short (0x3035), '12342': PFC over current (0x3036), '12343': PFC IGBT over current (0x3037), '12344': Input contact fault (0x3038), '12593': Inverter soft fail (0x3131), '12594': Inverter volt high (0x3132), '12595': Inverter volt low (0x3133), '12596': L1 inverter short (0x3134), '12597': L2 inverter short (0x3135), '12598': L3 inverter short (0x3136), '12599': L1L2 inverter short (0x3137), '12600': L2L3 inverter short (0x3138), '12601': L3L1 inverter short (0x3139), '12609': L1 inverter negative power (0x3141), '12610': L2 inverter negative power (0x3142), '12611': L3 inverter negative power (0x3143), '12849': Bat SCR short fault (0x3231), '12850': Line SCR short fault (0x3232), '12851': Inverter relay open fault (0x3233), '12852': Inverter relay short fault (0x3234), '12853': Wiring fault (0x3235), '12854': Battery reverse fault (0x3236), '12855': Battery too high (0x3237), '12856': Battery too low (0x3238), '12857': Battery fuse (0x3239), '13104': Open-circuit fault (0x3330), '13105': CAN communication fault (0x3331), '13106': Host line fault (0x3332), '13107': Synchronization line fault (0x3333), '13108': Synchronization pulse line fault (0x3334), '13109': Parallel communication line loss (0x3335), '13110': Output circuit fault (0x3336), '13361': Over temperature (0x3431), '13362': CPU communication fault (0x3432), '13363': Overload fault (0x3433), '13364': Fan fault (0x3434), '13365': Charger fault (0x3435), '13366': Model fault (0x3436), '13367': MCU communication fault (0x3437), '13368': DSP firmware version incompatible (0x3438), '13369': Input / output phase error (0x3439), '13872': Inverter over current (0x3630), '13873': Bypass SCR short (0x3631), '13874': Bypass SCR open (0x3632), '13875': R inverter wave abnormal (0x3633), '13876': S inverter wave abnormal (0x3634), '13877': T inverter wave abnormal (0x3635), '13878': CT saturation (0x3636), '13879': Output short (bypass) (0x3637), '13880': Output line short (bypass) (0x3638), '13881': Inverter SCR short (0x3639), '13891': Bus voltage vary fault (0x3643)}

flags:
  warnings_0: {'15': Battery open, '14': Input N loss, '12': Line phase error, '11': Bypass phase error, '9': Battery over charge, '8': Battery low, '7': Overload warning, '6': Fan lock warning, '5': EPO active, '3': Over temperature, '2': Charger fail}
  warnings_2: {'15': Line connect different, '14': Bypass connect different}
  warnings_3: {'13': Locked in bypass after overload 3 times in 30 min, '12': Three-phase AC input current unbalance, '10': Inverter current unbalance, '8': Battery replace, '6': Cover of maintenance switch is open, '4': Utility extremely unbalanced, '3': Bypass unstable}
  warnings_4: {'14': Battery voltage high, '13': Battery voltage unbalance, '12': Charger short}
  capability_1: {'15': Audible alarm, '14': Battery mode audible warning, '13': Battery open status check, '12': High efficiency mode (ECO), '11': Bypass forbidden, '10': Inverter short clear function, '9': Bypass when UPS is off, '8': Bypass audible warning, '7': Auto-restart, '6': Battery deep discharge protection, '5': Battery low protection, '4': Converter mode, '3': Periodic battery test, '1': Battery test stop by time, '0': Battery test stop by voltage}
  capability_2: {'15': Frequency auto detection, '14': Auto battery test, '13': Warning mute, '12': Fault mute, '11': All mode mute}
  status: {'13': Utility fail, '12': Battery low, '11': Bypass / boost active, '10': UPS failed, '9': EPO, '8': Test in progress, '2': Shutdown active, '1': Battery silence, '0': Battery test OK}

problems:
  - {when: {key: x.status, bit: 13}, kind: mains_lost, text: Utility fail (status bit 13)}
  - {when: {key: x.status, bit: 12}, kind: warning, text: Battery low (status bit 12)}
  - {when: {key: x.status, bit: 10}, kind: fault, text: UPS failed (status bit 10)}
  - {when: {key: x.status, bit: 9}, kind: fault, text: Emergency power off (status bit 9)}
  - {when: {key: state, equals: 66}, kind: backup_mode, text: Battery mode}
  - {when: {key: state, equals: 89}, kind: warning, text: Bypass mode}
  - {when: {key: state, equals: 70}, kind: fault, text: Fault mode}
  - {when: {key: error_code, in: [12337, 12338, 12339, 12340, 12341, 12342, 12343, 12344, 12593, 12594, 12595, 12596, 12597, 12598, 12599, 12600, 12601, 12609, 12610, 12611, 12849, 12850, 12851, 12852, 12853, 12854, 12855, 12856, 12857, 13104, 13105, 13106, 13107, 13108, 13109, 13110, 13361, 13362, 13363, 13364, 13365, 13366, 13367, 13368, 13369, 13872, 13873, 13874, 13875, 13876, 13877, 13878, 13879, 13880, 13881, 13891]}, kind: fault, text: '{text}'}
  - {when: {key: x.warnings_0, bit: 15}, kind: warning, text: Battery open (warning 0x0000 bit 15)}
  - {when: {key: x.warnings_0, bit: 14}, kind: warning, text: Input N loss (warning 0x0000 bit 14)}
  - {when: {key: x.warnings_0, bit: 12}, kind: warning, text: Line phase error (warning 0x0000 bit 12)}
  - {when: {key: x.warnings_0, bit: 11}, kind: warning, text: Bypass phase error (warning 0x0000 bit 11)}
  - {when: {key: x.warnings_0, bit: 9}, kind: warning, text: Battery over charge (warning 0x0000 bit 9)}
  - {when: {key: x.warnings_0, bit: 7}, kind: warning, text: Overload (warning 0x0000 bit 7)}
  - {when: {key: x.warnings_0, bit: 6}, kind: warning, text: Fan lock (warning 0x0000 bit 6)}
  - {when: {key: x.warnings_0, bit: 3}, kind: warning, text: Over temperature (warning 0x0000 bit 3)}
  - {when: {key: x.warnings_0, bit: 2}, kind: warning, text: Charger fail (warning 0x0000 bit 2)}
  - {when: {key: x.warnings_2, bit: 15}, kind: warning, text: Line connect different (warning 0x0002 bit 15)}
  - {when: {key: x.warnings_2, bit: 14}, kind: warning, text: Bypass connect different (warning 0x0002 bit 14)}
  - {when: {key: x.warnings_3, bit: 13}, kind: warning, text: Locked in bypass after overload 3 times in 30 min (warning 0x0003 bit 13)}
  - {when: {key: x.warnings_3, bit: 12}, kind: warning, text: Three-phase AC input current unbalance (warning 0x0003 bit 12)}
  - {when: {key: x.warnings_3, bit: 10}, kind: warning, text: Inverter current unbalance (warning 0x0003 bit 10)}
  - {when: {key: x.warnings_3, bit: 8}, kind: warning, text: Battery replace (warning 0x0003 bit 8)}
  - {when: {key: x.warnings_3, bit: 6}, kind: warning, text: Cover of maintenance switch is open (warning 0x0003 bit 6)}
  - {when: {key: x.warnings_3, bit: 4}, kind: warning, text: Utility extremely unbalanced (warning 0x0003 bit 4)}
  - {when: {key: x.warnings_3, bit: 3}, kind: warning, text: Bypass unstable (warning 0x0003 bit 3)}
  - {when: {key: x.warnings_4, bit: 14}, kind: warning, text: Battery voltage high (warning 0x0004 bit 14)}
  - {when: {key: x.warnings_4, bit: 13}, kind: warning, text: Battery voltage unbalance (warning 0x0004 bit 13)}
  - {when: {key: x.warnings_4, bit: 12}, kind: warning, text: Charger short (warning 0x0004 bit 12)}

notes:
- 'The document doesn''t name the maker or the UPS models; it is published by Orvaldi. It gives no connection settings (interface,
  port, unit id, serial format): port 502 and unit 1 are only defaults. Orvaldi''s separate Modbus card quick guide (V.2.5,
  RTU over RS-485, 19200 baud 8N1 by default, unit id by DIP switch) has no register map and doesn''t say it speaks this protocol.'
- Read with function 03, written with function 16; the addresses are the protocol addresses given in hex (the document's request
  frames use them directly). Byte order big-endian, as the document's example 0x0889 = 218.5 V shows.
- 'The document shades the registers and bits unused on the P38: of the warning words 0x0000–0x0004 only the unshaded bits
  are listed (0x0001 is entirely unused); 0x048B (rating output current), 0x048E (parallel number), 0x048D as battery cell
  number and 0x03AD are unused. 0x048D is the rating output voltage.'
- The capability settings 0x0006 / 0x0007 are written as masks (e.g. 0x8000 enables the audible alarm, 0x7FFF disables it);
  bit 2 of 0x0006 has no name. The document's example for the audible alarm names both 0x0006 and 0x000E as the target.
- 'Not taken over: the control word 0x001A (silence buzzer, remote on / off, battery tests) with its result flags 0x0025,
  the reset to defaults 0x0030 / 0x003B, the setting result flags 0x0384, and the remote shutdown and test commands 0x03AB–0x03AF
  with their flags 0x03DA (minutes written as ASCII). Registers 0x00C4, 0x00C5, 0x0318 and 0x0319 have no name in the document.'
- The mode at 0x00D0 is an ASCII letter in the high byte (e.g. 'L' = line mode, 'B' = battery mode). The fault kind at 0x02A3
  is a two-character ASCII code; codes 0x3441–0x3446 are listed without a name.
