# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.87–3.89 (Liebert APS).

modbusspec: 0
id: vertiv-aps
manufacturer: Vertiv
name: Liebert APS UPS (IntelliSlot / RDU card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Alarms: Input
  - {key: x.rectifier_failure, label: Rectifier Failure, table: discrete, address: 0, type: bool}
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 1, type: bool}
  - {key: x.input_current_imbalance, label: System Input Current Imbalance, table: discrete, address: 2, type: bool}
  # Bypass
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 13, type: bool}
  - {key: x.on_maintenance_bypass, label: Output Load on Maint. Bypass, table: discrete, address: 14, type: bool}
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 15, type: bool}
  - {key: x.bypass_overload, label: Bypass Overload, table: discrete, address: 16, type: bool}
  - {key: x.bypass_frequency_error, label: Bypass Frequency Error, table: discrete, address: 17, type: bool}
  - {key: x.bypass_retransfer_failed, label: Bypass Auto Retransfer Failed, table: discrete, address: 18, type: bool}
  # Battery
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 29, type: bool}
  - {key: x.battery_test_passed, label: Battery Test Passed, table: discrete, address: 32, type: bool}
  - {key: x.battery_test_failed, label: Battery Test Failed, table: discrete, address: 33, type: bool}
  - {key: x.battery_low_shutdown_imminent, label: Low Battery - Shutdown Imminent, table: discrete, address: 34, type: bool}
  - {key: x.battery_module_fault, label: Battery Module Fault, table: discrete, address: 35, type: bool}
  - {key: x.battery_module_warning, label: Battery Module Warning, table: discrete, address: 36, type: bool}
  - {key: x.battery_over_temperature, label: Battery Over Temperature, table: discrete, address: 37, type: bool}
  - {key: x.battery_temperature_imbalance, label: Battery Temperature Imbalance, table: discrete, address: 38, type: bool}
  # Output
  - {key: x.output_overload, label: Output Overload, table: discrete, address: 49, type: bool}
  - {key: x.output_off_pending, label: Output Off Pending, table: discrete, address: 50, type: bool}
  - {key: x.output_off, label: System Output Off, table: discrete, address: 51, type: bool}
  - {key: x.transformer_over_temperature_shutdown, label: System Shutdown - Transformer Over Temperature, table: discrete, address: 52, type: bool}
  - {key: x.inverter_overload_shutdown, label: Inverter Shutdown - Overload, table: discrete, address: 53, type: bool}
  - {key: x.output_short_shutdown, label: System Shutdown - Output Short, table: discrete, address: 54, type: bool}
  - {key: x.low_battery_shutdown, label: System Shutdown - Low Battery, table: discrete, address: 55, type: bool}
  - {key: x.remote_shutdown, label: System Shutdown - Remote Shutdown, table: discrete, address: 56, type: bool}
  - {key: x.hardware_fault_shutdown, label: System Shutdown - Hardware Fault, table: discrete, address: 57, type: bool}
  - {key: x.max_load_alarm, label: Maximum Load Alarm, table: discrete, address: 58, type: bool}
  # Inverter
  - {key: x.loss_of_redundancy, label: Loss of Redundancy, table: discrete, address: 69, type: bool}
  - {key: x.power_module_failure, label: Power Module Failure, table: discrete, address: 70, type: bool}
  - {key: x.power_module_warning, label: Power Module Warning, table: discrete, address: 71, type: bool}
  # System status
  - {key: x.general_event, label: Unspecified General Event, table: discrete, address: 82, type: bool}
  - {key: x.check_air_filter, label: Check Air Filter, table: discrete, address: 83, type: bool}
  - {key: x.frame_fan_fault, label: Frame Fan Fault, table: discrete, address: 84, type: bool}
  - {key: x.transformer_fan_fault, label: Transformer Fan Fault, table: discrete, address: 85, type: bool}
  - {key: x.transformer_over_temperature, label: Transformer Overtemperature, table: discrete, address: 86, type: bool}
  - {key: x.no_load_warning, label: No Load Warning, table: discrete, address: 87, type: bool}
  - {key: x.charger_module_fan_fault, label: Charger Module Fan Fault, table: discrete, address: 1268, type: bool}
  # Protocol
  - {key: x.server_class, label: Server Class, table: input, address: 384, type: u16, enum: server_class, poll: slow}
  # Input
  - {key: x.input_voltage_l1, label: System Input RMS L1-N, table: input, address: 395, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l2, label: System Input RMS L2-N, table: input, address: 396, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l3, label: System Input RMS L3-N, table: input, address: 397, type: u16, unit: V, scale: 0.1}
  - {key: x.input_current_l1, label: System Input RMS Current L1, table: input, address: 401, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l2, label: System Input RMS Current L2, table: input, address: 402, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l3, label: System Input RMS Current L3, table: input, address: 403, type: u16, unit: A, scale: 0.1}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 404, type: u16, unit: Hz, scale: 0.01}
  - {key: x.input_power_factor_l1, label: System Input Power Factor L1, table: input, address: 405, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l2, label: System Input Power Factor L2, table: input, address: 406, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l3, label: System Input Power Factor L3, table: input, address: 407, type: u16, scale: 0.01}
  - {key: x.brownout_count, label: System Input Brown Out Count, table: input, address: 408, type: u16, poll: slow}
  - {key: x.blackout_count, label: System Input Black Out Count, table: input, address: 409, type: u16, poll: slow}
  # Bypass
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage RMS L1-N, table: input, address: 420, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage RMS L2-N, table: input, address: 421, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 423, type: u16, unit: Hz, scale: 0.01}
  - {key: x.bypass_transfer_count, label: Number Of Transfers To Bypass, table: input, address: 424, type: u16, poll: slow}
  - {key: x.bypass_qualification, label: Bypass Qualification Status, table: input, address: 425, type: u16, enum: qualification}
  # Battery
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 436, type: u16, unit: min}
  - {key: battery_voltage, label: Battery Volts for Cabinet, table: input, address: 437, type: u16, unit: V, scale: 0.1}
  - {key: battery_current, label: DC Bus Current, table: input, address: 438, type: s16, unit: A, scale: 0.01, positive: charge, note: The document types it Uint16 but says discharge current is negative; read as signed here.}
  - {key: battery_soc, label: Battery Percentage Charge, table: input, address: 439, type: u16, unit: '%'}
  - {key: x.battery_status, label: UPS Battery Status, table: input, address: 440, type: u16, enum: battery_status}
  - {key: x.battery_charge_status, label: Battery is, table: input, address: 441, type: u16, enum: charge_status}
  - {key: battery_temperature, label: Battery Temperature, table: input, address: 442, type: s16, unit: °C, scale: 0.1, note: Highest temperature of all installed battery modules.}
  - {key: x.battery_discharge_count, label: Number of Discharge Cycles, table: input, address: 444, type: u16, poll: slow}
  - {key: x.battery_discharge_time, label: Accumulated Discharge Time, table: input, address: 445, type: u16, unit: h, scale: 0.1, poll: slow}
  - {key: x.next_battery_test, label: Time Until Next Auto Battery Test, table: input, address: 446, type: u32, unit: min, poll: slow}
  - {key: x.ebc_count, label: Number of EBC Installed, table: input, address: 448, type: u16, poll: slow, note: External battery cabinets.}
  # Output
  - {key: l1_voltage, label: System Output Voltage RMS L1-N, table: input, address: 463, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: System Output Voltage RMS L2-N, table: input, address: 464, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: System Output RMS Current L1, table: input, address: 466, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: System Output RMS Current L2, table: input, address: 467, type: u16, unit: A, scale: 0.1}
  - {key: frequency, label: System Output Frequency, table: input, address: 468, type: u16, unit: Hz, scale: 0.01}
  - {key: x.output_power_factor_l1, label: System Output Power Factor L1, table: input, address: 469, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: System Output Power Factor L2, table: input, address: 470, type: u16, scale: 0.01}
  - {key: apparent_power, label: System Output Apparent Power, table: input, address: 471, type: u16, unit: VA, scale: 10, note: The document gives kVA with scale 100.}
  - {key: x.output_power, label: System Output Power, table: input, address: 474, type: u16, unit: W, scale: 10, note: The document gives kW with scale 100.}
  - {key: x.output_power_l1, label: System Output Power L1, table: input, address: 475, type: u16, unit: W, scale: 10}
  - {key: x.output_power_l2, label: System Output Power L2, table: input, address: 476, type: u16, unit: W, scale: 10}
  - {key: x.output_load_l1, label: System Output Pct Power L1, table: input, address: 477, type: u16, unit: '%', scale: 0.1}
  - {key: x.output_load_l2, label: System Output Pct Power L2, table: input, address: 478, type: u16, unit: '%', scale: 0.1}
  - {key: x.output_qualification, label: Output Qualification Status, table: input, address: 479, type: u16, enum: qualification}
  - {key: x.inverter_state, label: Inverter On/Off State, table: input, address: 494, type: u16, enum: off_on}
  # System
  - {key: x.system_capacity, label: System Capacity, table: input, address: 506, type: u16, unit: VA, poll: slow}
  - {key: x.frame_capacity, label: Frame Capacity, table: input, address: 507, type: u16, unit: VA, poll: slow, note: Capacity with all power module slots filled.}
  - {key: x.power_modules_installed, label: Number of Installed Power Modules, table: input, address: 508, type: u16, poll: slow}
  - {key: x.power_modules_active, label: Number Of Active Power Modules, table: input, address: 509, type: u16}
  - {key: x.power_modules_warning, label: Number Of Power Modules With Warnings, table: input, address: 510, type: u16}
  - {key: x.power_modules_failed, label: Number Of Failed Power Modules, table: input, address: 511, type: u16}
  - {key: x.battery_strings_installed, label: Number of Installed Battery Strings, table: input, address: 512, type: u16, poll: slow}
  - {key: x.battery_strings_active, label: Number of Active Battery Strings, table: input, address: 513, type: u16}
  - {key: x.battery_strings_warning, label: Number of Battery Strings With Warnings, table: input, address: 514, type: u16}
  - {key: x.battery_strings_failed, label: Number of Failed Battery Strings, table: input, address: 515, type: u16}
  - {key: state, label: UPS Output Source, table: input, address: 516, type: u16, enum: output_source}
  - {key: x.system_status, label: System Status, table: input, address: 517, type: u16, enum: system_status}
  - {key: temperature, label: Inlet Air Temperature, table: input, address: 523, type: s16, unit: °C, scale: 0.1, note: The register after it holds the same in °F.}
  - {key: x.charger_module_status, label: Charger Module Operating Status, table: input, address: 1933, type: u16, enum: module_status}
  - {key: x.charger_mode, label: Charger Mode, table: input, address: 1934, type: u16, enum: charger_mode}
  - {key: x.bypass_module_status, label: Bypass Control Module Operating Status, table: input, address: 1945, type: u16, enum: module_status}
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, writable: true, note: UTC.}
  # Settings (read as input registers, written to the holding register at the same address)
  - {key: x.low_battery_warning_time, label: Low Battery Warning Time, table: input, address: 449, type: u16, unit: min, poll: slow, writable: true}
  - {key: x.automatic_battery_test, label: Automatic Battery Test, table: input, address: 450, type: u16, enum: disabled_enabled, poll: slow, writable: true}
  - {key: x.auto_battery_test_interval, label: Auto Battery Test Interval, table: input, address: 451, type: u16, enum: test_interval, poll: slow, writable: true}
  - {key: x.max_load_alarm_limit, label: Maximum Load Alarm Limit, table: input, address: 480, type: u16, unit: VA, scale: 100, poll: slow, writable: true, note: The document gives kVA with scale 10.}
  - {key: x.redundancy_setting, label: System Set To Operate With, table: input, address: 495, type: u16, enum: redundancy, poll: slow, writable: true}
  - {key: x.auto_restart, label: Auto Restart, table: input, address: 518, type: u16, enum: disabled_enabled, poll: slow, writable: true}
  - {key: x.auto_restart_delay, label: Auto Restart Delay, table: input, address: 519, type: u16, unit: s, poll: slow, writable: true}
  - {key: x.auto_restart_min_battery, label: Auto Restart Minimum Battery Setting, table: input, address: 520, type: u16, enum: restart_min_battery, poll: slow, writable: true}
  - {key: x.no_load_warning_current, label: No Load Warning Current Threshold, table: input, address: 521, type: s16, unit: A, poll: slow, writable: true}
  - {key: x.no_load_warning_delay, label: No Load Warning Delay, table: input, address: 522, type: u16, unit: min, poll: slow, writable: true}

enums:
  server_class: {'1': UPS, '2': Air, '3': PMP, '4': PDU, '5': Monitor}
  qualification: {'0': Fail, '1': Marginal low, '2': Normal, '3': Marginal high}
  battery_status: {'1': Unknown, '2': Normal, '3': Low, '4': Depleted}
  charge_status: {'0': Fully charged, '1': Charging, '2': Discharging, '3': Not charging (charger off)}
  test_interval: {'0': 8 weeks, '1': 12 weeks, '2': 16 weeks, '3': 20 weeks, '4': 26 weeks}
  output_source: {'1': Other, '2': 'Off', '3': Normal, '4': Bypass, '5': Battery, '6': Booster, '7': Reducer}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  module_status: {'0': Normal, '1': Warning, '2': Alarm, '4': Fault}
  charger_mode: {'0': Not charging, '1': Float charging, '2': Current limit charging, '3': Equalize charging}
  redundancy: {'0': No redundancy, '1': Redundancy}
  restart_min_battery: {'0': 0 %, '1': 10 %, '2': 20 %, '3': 30 %, '4': 40 %, '5': 50 %, '6': 60 %, '7': 70 %, '8': 80 %, '9': 90 %}
  off_on: {'0': 'Off', '1': 'On'}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 5}, kind: backup_mode, text: Output on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.rectifier_failure, equals: 1}, kind: fault, text: Rectifier failure}
  - {when: {key: x.input_current_imbalance, equals: 1}, kind: warning, text: Input currents imbalanced}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.on_maintenance_bypass, equals: 1}, kind: warning, text: Output on maintenance bypass}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.bypass_overload, equals: 1}, kind: warning, text: Bypass overload}
  - {when: {key: x.bypass_frequency_error, equals: 1}, kind: warning, text: Bypass frequency error}
  - {when: {key: x.bypass_retransfer_failed, equals: 1}, kind: warning, text: Automatic retransfer from bypass failed}
  - {when: {key: x.battery_test_failed, equals: 1}, kind: warning, text: Battery test failed}
  - {when: {key: x.battery_low_shutdown_imminent, equals: 1}, kind: warning, text: 'Battery low, shutdown imminent'}
  - {when: {key: x.battery_module_fault, equals: 1}, kind: fault, text: Battery module fault}
  - {when: {key: x.battery_module_warning, equals: 1}, kind: warning, text: Battery module warning}
  - {when: {key: x.battery_over_temperature, equals: 1}, kind: warning, text: Battery over temperature}
  - {when: {key: x.battery_temperature_imbalance, equals: 1}, kind: warning, text: Battery temperature imbalance}
  - {when: {key: x.output_overload, equals: 1}, kind: warning, text: Output overload}
  - {when: {key: x.output_off_pending, equals: 1}, kind: warning, text: Output off pending}
  - {when: {key: x.output_off, equals: 1}, kind: warning, text: Output off}
  - {when: {key: x.transformer_over_temperature_shutdown, equals: 1}, kind: fault, text: Shutdown by transformer over temperature}
  - {when: {key: x.inverter_overload_shutdown, equals: 1}, kind: fault, text: Inverter shut down (overload)}
  - {when: {key: x.output_short_shutdown, equals: 1}, kind: fault, text: Shutdown by output short circuit}
  - {when: {key: x.low_battery_shutdown, equals: 1}, kind: fault, text: Shutdown by low battery}
  - {when: {key: x.hardware_fault_shutdown, equals: 1}, kind: fault, text: Shutdown by hardware fault}
  - {when: {key: x.max_load_alarm, equals: 1}, kind: warning, text: Maximum load exceeded}
  - {when: {key: x.loss_of_redundancy, equals: 1}, kind: warning, text: Loss of redundancy}
  - {when: {key: x.power_module_failure, equals: 1}, kind: fault, text: Power module failure}
  - {when: {key: x.power_module_warning, equals: 1}, kind: warning, text: Power module warning}
  - {when: {key: x.general_event, equals: 1}, kind: warning, text: Unspecified event (see unit display)}
  - {when: {key: x.check_air_filter, equals: 1}, kind: warning, text: Check air filter}
  - {when: {key: x.frame_fan_fault, equals: 1}, kind: warning, text: Frame fan fault}
  - {when: {key: x.transformer_fan_fault, equals: 1}, kind: warning, text: Transformer fan fault}
  - {when: {key: x.transformer_over_temperature, equals: 1}, kind: warning, text: Transformer over temperature}
  - {when: {key: x.charger_module_fan_fault, equals: 1}, kind: warning, text: Charger module fan fault}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) or RDU101 / RDU120 network card in the UPS, over Modbus TCP
  or RTU (RS485, 9600, 19200 or 38400 baud, 8N1).
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1). Powers the document gives in kW / kVA
  are converted to W / VA here.
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'DC bus current: + = charging, − = discharging (stated in the glossary).'
- The APS has a three-phase input and a split-phase (L1, L2) output; the map has no L3 output values.
- 'Left out: line-to-line voltages, per-phase output apparent powers, the °F duplicates, the per-module blocks (10 power modules
  and 80 battery modules with their alarms, status, voltages, temperatures and discharge counters), the battery test progress
  bits, and the write-only commands (manual battery test 40453, shutdown / reboot / output-on delays 40482–40484).'
- 'The document lists System Date and Time twice: at 31957 / 41957 and at 39998 / 49998; the second is used here, as in the
  other maps of this guide.'
- The card has no model or serial number registers, so there is no identify block.
