# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.90–3.93 (Liebert EXL S1).

modbusspec: 0
id: vertiv-exl-s1
manufacturer: Vertiv
name: Liebert EXL S1 UPS (IntelliSlot card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Switch gear (discrete inputs 10001 ff.; 1 = active)
  - {key: x.backfeed_breaker_open, label: Backfeed Breaker Open, table: discrete, address: 0, type: bool}
  - {key: x.input_breaker_open, label: Input Breaker Open, table: discrete, address: 1, type: bool}
  - {key: x.output_breaker_open, label: Output Breaker Open, table: discrete, address: 2, type: bool}
  - {key: x.battery_breaker_open, label: Battery Breaker Open, table: discrete, address: 3, type: bool}
  - {key: x.maintenance_bypass_closed, label: Maintenance Bypass Breaker Closed, table: discrete, address: 4, type: bool}
  - {key: x.bypass_breaker_closed, label: Bypass Breaker Closed, table: discrete, address: 13, type: bool}
  - {key: x.bypass_breaker_sbb_open, label: Bypass Breaker (SBB) Open, table: discrete, address: 14, type: bool}
  # System events
  - {key: x.general_fault, label: General Fault, table: discrete, address: 15, type: bool}
  - {key: x.general_warning, label: General Warning, table: discrete, address: 16, type: bool}
  - {key: x.output_off, label: System Output Off, table: discrete, address: 17, type: bool}
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 18, type: bool}
  - {key: x.output_off_pending, label: Output Off Pending, table: discrete, address: 19, type: bool}
  - {key: x.restart_pending, label: System Restart Pending, table: discrete, address: 20, type: bool}
  - {key: x.bypass_out_of_sync, label: Bypass out of sync, table: discrete, address: 21, type: bool}
  - {key: x.output_fault, label: System Output Fault, table: discrete, address: 22, type: bool}
  - {key: x.epo_shutdown, label: System Shutdown - EPO, table: discrete, address: 23, type: bool}
  - {key: x.output_short_shutdown, label: System Shutdown - Output Short, table: discrete, address: 24, type: bool}
  - {key: x.ground_fault, label: Ground Fault, table: discrete, address: 25, type: bool}
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 26, type: bool}
  - {key: x.bypass_voltage_fault, label: Bypass Input Voltage Fault, table: discrete, address: 27, type: bool}
  - {key: x.bypass_overload, label: Bypass Overload, table: discrete, address: 28, type: bool}
  - {key: x.inverter_overload, label: Inverter Overload, table: discrete, address: 29, type: bool}
  - {key: x.input_current_limit, label: System Input Current Limit, table: discrete, address: 30, type: bool}
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 31, type: bool}
  - {key: x.bypass_switch_unavailable, label: Bypass Static Switch Unavailable, table: discrete, address: 32, type: bool}
  - {key: x.rectifier_failure, label: Rectifier Failure, table: discrete, address: 33, type: bool}
  - {key: x.inverter_failure, label: Inverter Failure, table: discrete, address: 34, type: bool}
  - {key: x.charger_failure, label: Charger Failure, table: discrete, address: 35, type: bool}
  - {key: x.booster_failure, label: Booster Failure, table: discrete, address: 36, type: bool}
  - {key: x.dc_bus_abnormal, label: DC Bus Abnormal, table: discrete, address: 37, type: bool}
  - {key: x.battery_ground_fault, label: Battery Ground Fault, table: discrete, address: 38, type: bool}
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 39, type: bool}
  - {key: x.battery_charging, label: Battery Charging, table: discrete, address: 40, type: bool}
  - {key: x.battery_low, label: Battery Low, table: discrete, address: 41, type: bool}
  - {key: x.battery_test_passed, label: Battery Test Passed, table: discrete, address: 42, type: bool}
  - {key: x.battery_test_failed, label: Battery Test Failed, table: discrete, address: 43, type: bool}
  - {key: x.battery_auto_test, label: Battery Auto Test In Progress, table: discrete, address: 44, type: bool}
  - {key: x.battery_manual_test, label: Battery Manual Test In Progress, table: discrete, address: 45, type: bool}
  - {key: x.fan_failure, label: System Fan Failure, table: discrete, address: 46, type: bool}
  - {key: x.fuse_failure, label: Fuse Failure, table: discrete, address: 47, type: bool}
  - {key: x.over_temperature, label: Equipment Over Temperature, table: discrete, address: 48, type: bool}
  - {key: x.battery_under_voltage, label: Battery Under Voltage, table: discrete, address: 49, type: bool}
  - {key: x.output_overload, label: Output Overload, table: discrete, address: 50, type: bool}
  - {key: x.internal_comm_failure, label: Internal Communications Failure, table: discrete, address: 51, type: bool}
  - {key: x.battery_circuit_open, label: Battery Circuit Open, table: discrete, address: 52, type: bool}
  - {key: x.bib_power_supply_failure, label: BIB Battery Breaker Power Supply Failure, table: discrete, address: 54, type: bool}
  - {key: x.bms_power_supply_failure, label: Battery Management System Power Supply Failure, table: discrete, address: 55, type: bool}
  - {key: x.bms_rack_offline, label: Battery Management System Rack is Offline Warning, table: discrete, address: 56, type: bool}
  - {key: x.bms_warning, label: Battery Management System General Warning, table: discrete, address: 57, type: bool}
  - {key: x.bms_fault, label: Battery Management System Fault, table: discrete, address: 58, type: bool}
  - {key: x.bms_end_of_discharge, label: Battery Management System End-Of-Discharge Warning, table: discrete, address: 59, type: bool}
  - {key: x.mob_aux_sensing_fault, label: MOB Aux Sensing Fault, table: discrete, address: 60, type: bool}
  - {key: x.smps_power_supply_failure, label: SMPS Input Power Supply Failure, table: discrete, address: 61, type: bool}
  - {key: x.rectifier_off_fan_power, label: Rectifier off due to fan power not available, table: discrete, address: 62, type: bool}
  - {key: x.sms_stop_inverter_inhibit, label: SMS Stop Inverter Inhibit, table: discrete, address: 63, type: bool}
  - {key: x.special_capacity_mode, label: Unit In Special Capacity Mode, table: discrete, address: 64, type: bool}
  - {key: x.rectifier_overcurrent, label: Rectifier Overcurrent Warning, table: discrete, address: 65, type: bool}
  # System information and ratings
  - {key: x.module_type, label: UPS Module Type, table: input, address: 385, type: u16, enum: module_type, poll: slow}
  - {key: x.output_va_rating, label: Output Apparent Power Rating, table: input, address: 396, type: u16, unit: VA, scale: 1000, poll: slow}
  - {key: x.input_nominal_frequency, label: System Input Nominal Frequency, table: input, address: 397, type: u16, unit: Hz, poll: slow}
  - {key: x.input_nominal_voltage, label: System Input Nominal Voltage, table: input, address: 398, type: u16, unit: V, poll: slow}
  - {key: x.output_nominal_frequency, label: System Output Nominal Frequency, table: input, address: 399, type: u16, unit: Hz, poll: slow}
  - {key: x.output_nominal_voltage, label: System Output Nominal Voltage, table: input, address: 400, type: u16, unit: V, poll: slow}
  - {key: x.input_nominal_current, label: System Input Nominal Current, table: input, address: 401, type: u16, unit: A, poll: slow}
  - {key: x.output_power_rating, label: Output Real Power Rating, table: input, address: 651, type: u16, unit: W, scale: 1000, poll: slow}
  # Input
  - {key: x.blackout_count, label: System Input Black Out Count, table: input, address: 411, type: u16, poll: slow}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 412, type: u16, unit: Hz, scale: 0.1}
  - {key: x.input_voltage_l1, label: System Input RMS A-N, table: input, address: 413, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l2, label: System Input RMS B-N, table: input, address: 414, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l3, label: System Input RMS C-N, table: input, address: 415, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l1_l2, label: System Input RMS A-B, table: input, address: 416, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l2_l3, label: System Input RMS B-C, table: input, address: 417, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l3_l1, label: System Input RMS C-A, table: input, address: 418, type: u16, unit: V, scale: 0.1}
  - {key: x.input_current_l1, label: System Input RMS Current Phase A, table: input, address: 419, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l2, label: System Input RMS Current Phase B, table: input, address: 420, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l3, label: System Input RMS Current Phase C, table: input, address: 421, type: u16, unit: A, scale: 0.1}
  - {key: x.input_power_l1, label: System Input Power Phase A, table: input, address: 422, type: u16, unit: W, scale: 100}
  - {key: x.input_power_l2, label: System Input Power Phase B, table: input, address: 423, type: u16, unit: W, scale: 100}
  - {key: x.input_power_l3, label: System Input Power Phase C, table: input, address: 424, type: u16, unit: W, scale: 100}
  - {key: x.dc_input_voltage, label: UPS DC input voltage, table: input, address: 425, type: u16, unit: V, note: Voltage across the DC bus.}
  - {key: x.input_apparent_power_l1, label: System Input Apparent Power Phs A, table: input, address: 428, type: u16, unit: VA, scale: 100}
  - {key: x.input_apparent_power_l2, label: System Input Apparent Power Phs B, table: input, address: 429, type: u16, unit: VA, scale: 100}
  - {key: x.input_apparent_power_l3, label: System Input Apparent Power Phs C, table: input, address: 430, type: u16, unit: VA, scale: 100}
  # Bypass
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 500, type: u16, unit: Hz, scale: 0.1}
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage RMS A-N, table: input, address: 501, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage RMS B-N, table: input, address: 502, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l3, label: Bypass Input Voltage RMS C-N, table: input, address: 503, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_current_l1, label: Bypass Input RMS Current Phase A, table: input, address: 507, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_current_l2, label: Bypass Input RMS Current Phase B, table: input, address: 508, type: u16, unit: A, scale: 0.1}
  - {key: x.bypass_current_l3, label: Bypass Input RMS Current Phase C, table: input, address: 509, type: u16, unit: A, scale: 0.1}
  # Battery
  - {key: battery_voltage, label: Battery Volts for Cabinet, table: input, address: 517, type: s16, unit: V}
  - {key: battery_current, label: DC Bus Current, table: input, address: 518, type: s16, unit: A, positive: charge, note: Current at the battery input terminals.}
  - {key: x.battery_discharge_time, label: Battery Discharge Time, table: input, address: 519, type: u16, unit: s}
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 520, type: u16, unit: min}
  - {key: battery_soc, label: Battery Percentage Charge, table: input, address: 521, type: u16, unit: '%'}
  - {key: battery_temperature, label: Battery Temperature for Cabinet, table: input, address: 522, type: s16, unit: °C, note: The register after it holds the same in °F.}
  # Output
  - {key: frequency, label: System Output Frequency, table: input, address: 630, type: u16, unit: Hz, scale: 0.1}
  - {key: l1_voltage, label: System Output Voltage RMS A-N, table: input, address: 631, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: System Output Voltage RMS B-N, table: input, address: 632, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: System Output Voltage RMS C-N, table: input, address: 633, type: u16, unit: V, scale: 0.1}
  - {key: x.output_voltage_l1_l2, label: System Output Voltage RMS A-B, table: input, address: 634, type: u16, unit: V, scale: 0.1}
  - {key: x.output_voltage_l2_l3, label: System Output Voltage RMS B-C, table: input, address: 635, type: u16, unit: V, scale: 0.1}
  - {key: x.output_voltage_l3_l1, label: System Output Voltage RMS C-A, table: input, address: 636, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: System Output RMS Current Phs A, table: input, address: 637, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: System Output RMS Current Phs B, table: input, address: 638, type: u16, unit: A, scale: 0.1}
  - {key: l3_current, label: System Output RMS Current Phs C, table: input, address: 639, type: u16, unit: A, scale: 0.1}
  - {key: x.output_power_l1, label: System Output Power Phase A, table: input, address: 640, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l2, label: System Output Power Phase B, table: input, address: 641, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l3, label: System Output Power Phase C, table: input, address: 642, type: u16, unit: W, scale: 100}
  - {key: x.output_load_l1, label: System Output Pct Power Phase A, table: input, address: 643, type: u16, unit: '%'}
  - {key: x.output_load_l2, label: System Output Pct Power Phase B, table: input, address: 644, type: u16, unit: '%'}
  - {key: x.output_load_l3, label: System Output Pct Power Phase C, table: input, address: 645, type: u16, unit: '%'}
  - {key: x.output_apparent_power_l1, label: System Output Apparent Power Phs A, table: input, address: 646, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l2, label: System Output Apparent Power Phs B, table: input, address: 647, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l3, label: System Output Apparent Power Phs C, table: input, address: 648, type: u16, unit: VA, scale: 100}
  - {key: x.outside_air_temperature, label: Outside Air Temperature, table: input, address: 649, type: s16, unit: °C, note: The register after it holds the same in °F.}
  - {key: x.output_power_factor_l1, label: System Output Power Factor Phs A, table: input, address: 652, type: s16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: System Output Power Factor Phs B, table: input, address: 653, type: s16, scale: 0.01}
  - {key: x.output_power_factor_l3, label: System Output Power Factor Phs C, table: input, address: 654, type: s16, scale: 0.01}
  # System status
  - {key: state, label: UPS Output Source, table: input, address: 726, type: u16, enum: output_source}
  - {key: x.system_status, label: System Status, table: input, address: 727, type: u16, enum: system_status}
  - {key: x.inverter_sync_source, label: Inverter Synchronization Source, table: input, address: 728, type: u16, enum: sync_source, poll: slow}
  - {key: x.operating_mode, label: UPS Operating Mode, table: input, address: 729, type: u16, enum: operating_mode}
  - {key: x.eco_mode, label: ECO Mode Operation State, table: input, address: 730, type: u16, enum: disabled_enabled}
  - {key: x.static_bypass_switch, label: Static Bypass Switch, table: input, address: 732, type: u16, enum: off_on}
  - {key: x.bypass_qualification, label: Bypass Qualification Status, table: input, address: 733, type: u16, enum: bypass_qualification}
  - {key: x.charger_state, label: Charger On/Off State, table: input, address: 734, type: u16, enum: off_on}
  - {key: x.booster_state, label: Booster On/Off State, table: input, address: 735, type: u16, enum: off_on}
  - {key: x.battery_status, label: UPS battery1 status, table: input, address: 736, type: u16, enum: battery_status}
  - {key: x.bypass_status, label: Bypass Status, table: input, address: 737, type: u16, enum: bypass_status}
  - {key: x.inverter_status, label: Inverter Status, table: input, address: 738, type: u16, enum: inverter_status}
  - {key: x.charger_status, label: Charger Status, table: input, address: 739, type: u16, enum: charger_status}
  - {key: x.rectifier_status, label: Rectifier Status, table: input, address: 740, type: u16, enum: rectifier_status}
  - {key: x.operating_time, label: Total System Operating Time, table: input, address: 741, type: u32, unit: h, poll: slow}
  - {key: x.maintenance_isolation_breaker, label: Maintenance Isolation Breaker, table: input, address: 743, type: u16, enum: breaker}
  - {key: x.load_bank_breaker, label: System Load Bank Breaker, table: input, address: 744, type: u16, enum: breaker}
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: UTC; writable at 49998.}

enums:
  module_type: {'0': Single module system, '1': Module (1 + 1), '2': Module (1 + N), '3': Module (N + 1), '4': System control cabinet, '5': Main static switch}
  output_source: {'1': Other, '2': 'Off', '3': Normal, '4': Bypass, '5': Battery, '6': Booster, '7': Reducer}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  sync_source: {'0': External, '1': Self clock (internal)}
  operating_mode: {'0': Idle, '1': Double conversion (VFI), '2': Interactive (VI), '3': Stand-by (VFD), '4': CR mode, '5': ECO mode (DIM)}
  bypass_qualification: {'0': Fail, '1': Marginal low, '2': Normal, '3': Marginal high}
  battery_status: {'1': Unknown, '2': Normal, '3': Low, '4': Depleted}
  bypass_status: {'0': Not present, '1': 'On', '2': 'Off', '3': Fault, '4': Not ready}
  inverter_status: {'0': 'Off', '1': Turning on, '2': 'On', '3': Stopped by fault, '4': Stand-by, '5': Ready and in sync, '6': Not ready}
  charger_status: {'0': Standby, '1': 'On', '2': Switched off, '3': Forced on, '4': Stopped by fault}
  rectifier_status: {'0': 'Off', '1': Turning on, '2': 'On', '3': Fault}
  breaker: {'0': Open, '1': Closed, '2': Not installed}
  off_on: {'0': 'Off', '1': 'On'}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 5}, kind: backup_mode, text: Output on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.general_fault, equals: 1}, kind: fault, text: General fault}
  - {when: {key: x.general_warning, equals: 1}, kind: warning, text: General warning}
  - {when: {key: x.output_off, equals: 1}, kind: warning, text: Output off}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.output_off_pending, equals: 1}, kind: warning, text: Output off pending}
  - {when: {key: x.bypass_out_of_sync, equals: 1}, kind: warning, text: Bypass out of sync}
  - {when: {key: x.output_fault, equals: 1}, kind: fault, text: Output fault}
  - {when: {key: x.epo_shutdown, equals: 1}, kind: fault, text: Shutdown by emergency power off}
  - {when: {key: x.output_short_shutdown, equals: 1}, kind: fault, text: Shutdown by output short circuit}
  - {when: {key: x.ground_fault, equals: 1}, kind: fault, text: Output ground fault}
  - {when: {key: x.bypass_voltage_fault, equals: 1}, kind: warning, text: Bypass voltage fault}
  - {when: {key: x.bypass_overload, equals: 1}, kind: fault, text: Bypass overload}
  - {when: {key: x.inverter_overload, equals: 1}, kind: fault, text: Inverter overload}
  - {when: {key: x.input_current_limit, equals: 1}, kind: warning, text: Input current limit}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.bypass_switch_unavailable, equals: 1}, kind: warning, text: Static bypass unavailable}
  - {when: {key: x.rectifier_failure, equals: 1}, kind: fault, text: Rectifier failure}
  - {when: {key: x.inverter_failure, equals: 1}, kind: fault, text: Inverter failure}
  - {when: {key: x.charger_failure, equals: 1}, kind: fault, text: Charger failure}
  - {when: {key: x.booster_failure, equals: 1}, kind: fault, text: Booster failure}
  - {when: {key: x.dc_bus_abnormal, equals: 1}, kind: fault, text: DC bus abnormal}
  - {when: {key: x.battery_ground_fault, equals: 1}, kind: fault, text: Battery ground fault}
  - {when: {key: x.battery_low, equals: 1}, kind: warning, text: Battery low}
  - {when: {key: x.battery_test_failed, equals: 1}, kind: warning, text: Battery test failed}
  - {when: {key: x.fan_failure, equals: 1}, kind: warning, text: Fan failure}
  - {when: {key: x.fuse_failure, equals: 1}, kind: fault, text: Fuse failure}
  - {when: {key: x.over_temperature, equals: 1}, kind: warning, text: Equipment over temperature}
  - {when: {key: x.battery_under_voltage, equals: 1}, kind: warning, text: Battery under voltage}
  - {when: {key: x.output_overload, equals: 1}, kind: warning, text: Output overload}
  - {when: {key: x.internal_comm_failure, equals: 1}, kind: fault, text: Internal communication failure}
  - {when: {key: x.battery_circuit_open, equals: 1}, kind: warning, text: Battery circuit open}
  - {when: {key: x.bib_power_supply_failure, equals: 1}, kind: fault, text: Battery interface board power supply failure}
  - {when: {key: x.bms_power_supply_failure, equals: 1}, kind: fault, text: Battery management power supply failure}
  - {when: {key: x.bms_rack_offline, equals: 1}, kind: warning, text: Battery rack offline}
  - {when: {key: x.bms_warning, equals: 1}, kind: warning, text: Battery management warning}
  - {when: {key: x.bms_fault, equals: 1}, kind: fault, text: Battery management fault}
  - {when: {key: x.bms_end_of_discharge, equals: 1}, kind: warning, text: Battery end of discharge}
  - {when: {key: x.mob_aux_sensing_fault, equals: 1}, kind: fault, text: Output breaker aux sensing fault}
  - {when: {key: x.smps_power_supply_failure, equals: 1}, kind: fault, text: Input power supply failure}
  - {when: {key: x.rectifier_off_fan_power, equals: 1}, kind: fault, text: Rectifier off (no fan power)}
  - {when: {key: x.rectifier_overcurrent, equals: 1}, kind: warning, text: Rectifier overcurrent}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) network card in the UPS, over Modbus TCP or RTU (RS485, 9600,
  19200 or 38400 baud, 8N1).
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1).
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'Battery current: + = charging, − = discharging (stated in the glossary).'
- The document also lists, next to most values, the matching register of the older Chloride map (holding registers 40002–40148,
  with alarms packed as bits in 40087–40097 and partly other scales or units, e.g. battery time in seconds). That is a separate
  addressing scheme; the document doesn't say how it is selected or whether the card serves both at once, so only the IntelliSlot
  map is described here.
- Battery voltage, DC bus voltage and DC bus current have no scale in the IntelliSlot map (whole volts and amperes), while
  the Chloride map gives them with scale 10.
- Discrete input 10054 is not used (the list goes from 10053 to 10055).
- There are no writable settings apart from the system clock.
- 'Left out: the UPS manufacturer code (shared by several Vertiv maps), battery circuit breakers 1–8 (10006–10013), the line-to-line
  bypass voltages, bypass power factors and powers, the °F duplicates, the rectifier, booster-charger and inverter module
  temperatures (up to 4 rectifier, 8 booster-charger and 4 inverter modules, three phase sensors each), circular redundancy
  status, the grid services values (30782–30793) and the static switch, inverter/rectifier and booster fan speeds (30804–30866).'
- The card has no model or serial number registers, so there is no identify block.
- Power values the document gives in kW, kVA or kvar are given here in W, VA and var (scale × 1000).
