# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.94–3.96 (Liebert EXM, controller with LCD HMI).

modbusspec: 0
id: vertiv-exm-lcd
manufacturer: Vertiv
name: Liebert EXM UPS with LCD HMI controller (IntelliSlot card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Status and alarms (discrete inputs 10001 ff.; 1 = active)
  - {key: x.battery_equalize, label: Battery Equalize, table: discrete, address: 0, type: bool}
  - {key: x.battery_charging_inhibited, label: Battery Charging Inhibited, table: discrete, address: 1, type: bool}
  - {key: x.on_generator, label: On Generator, table: discrete, address: 2, type: bool}
  - {key: x.battery_self_test, label: Battery Self Test, table: discrete, address: 3, type: bool}
  - {key: x.battery_breaker_1_open, label: Battery Circuit Breaker 1 Open, table: discrete, address: 4, type: bool}
  - {key: x.battery_breaker_2_open, label: Battery Circuit Breaker 2 Open, table: discrete, address: 5, type: bool}
  - {key: x.battery_breaker_3_open, label: Battery Circuit Breaker 3 Open, table: discrete, address: 6, type: bool}
  - {key: x.battery_breaker_4_open, label: Battery Circuit Breaker 4 Open, table: discrete, address: 7, type: bool}
  - {key: x.main_battery_disconnect_open, label: Main Battery Disconnect Open, table: discrete, address: 8, type: bool}
  - {key: x.mms_capacity_exceeded, label: MMS Capacity Exceeded, table: discrete, address: 9, type: bool}
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 19, type: bool}
  - {key: x.rectifier_failure, label: Rectifier Failure, table: discrete, address: 20, type: bool}
  - {key: x.inverter_failure, label: Inverter Failure, table: discrete, address: 21, type: bool}
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 22, type: bool}
  - {key: x.battery_low, label: Battery Low, table: discrete, address: 23, type: bool}
  - {key: x.lbs_inhibited, label: LBS Inhibited, table: discrete, address: 24, type: bool}
  - {key: x.fan_failure, label: System Fan Failure, table: discrete, address: 25, type: bool}
  - {key: x.over_temperature, label: Equipment Over Temperature, table: discrete, address: 26, type: bool}
  - {key: x.epo_shutdown, label: System Shutdown - EPO, table: discrete, address: 27, type: bool}
  - {key: x.static_switch_unavailable, label: Bypass Static Switch Unavailable, table: discrete, address: 28, type: bool}
  - {key: x.bypass_excess_retransfers, label: Bypass - Excess Auto Retransfers, table: discrete, address: 29, type: bool}
  - {key: x.parallel_comm_warning, label: Parallel Comm Warning, table: discrete, address: 30, type: bool}
  - {key: x.power_supply_failure, label: Power Supply Failure, table: discrete, address: 31, type: bool}
  - {key: x.battery_over_temperature, label: Battery Over Temperature, table: discrete, address: 32, type: bool}
  - {key: x.input_phase_rotation_error, label: System Input Phs Rotation Error, table: discrete, address: 33, type: bool}
  - {key: x.fuse_failure, label: Fuse Failure, table: discrete, address: 34, type: bool}
  - {key: x.inverter_overload, label: Inverter Overload, table: discrete, address: 35, type: bool}
  - {key: x.mms_overload, label: MMS Overload, table: discrete, address: 36, type: bool}
  - {key: x.inverter_overload_shutdown, label: Inverter Shutdown - Overload, table: discrete, address: 37, type: bool}
  - {key: x.output_fault, label: System Output Fault, table: discrete, address: 38, type: bool}
  - {key: x.internal_comm_failure, label: Internal Communications Failure, table: discrete, address: 39, type: bool}
  - {key: x.battery_charging_error, label: Battery Charging Error, table: discrete, address: 40, type: bool}
  - {key: x.input_current_imbalance, label: System Input Current Imbalance, table: discrete, address: 41, type: bool}
  - {key: x.battery_not_qualified, label: Battery Not Qualified, table: discrete, address: 42, type: bool}
  - {key: x.battery_terminals_reversed, label: Battery Terminals Reversed, table: discrete, address: 43, type: bool}
  - {key: x.battery_converter_failure, label: Battery Converter Failure, table: discrete, address: 44, type: bool}
  - {key: x.load_sharing_fault, label: Load Sharing Fault, table: discrete, address: 45, type: bool}
  - {key: x.dc_bus_abnormal, label: DC Bus Abnormal, table: discrete, address: 46, type: bool}
  - {key: x.input_neutral_lost, label: Mains Input Neutral Lost, table: discrete, address: 47, type: bool}
  - {key: x.load_impact_transfer, label: Load Impact Transfer, table: discrete, address: 48, type: bool}
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 50, type: bool}
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 51, type: bool}
  - {key: x.on_maintenance_bypass, label: Output Load on Maint. Bypass, table: discrete, address: 52, type: bool}
  - {key: x.battery_capacity_low, label: Battery Capacity Low, table: discrete, address: 53, type: bool}
  - {key: x.mms_on_battery, label: MMS On Battery, table: discrete, address: 54, type: bool}
  - {key: x.loss_of_redundancy, label: Loss of Redundancy, table: discrete, address: 55, type: bool}
  - {key: x.top_fan_fault, label: Top Outlet Fan Fault, table: discrete, address: 56, type: bool}
  - {key: x.mms_over_capacity, label: MMS Over Capacity, table: discrete, address: 57, type: bool}
  - {key: x.bypass_voltage_fault, label: Bypass Input Voltage Fault, table: discrete, address: 58, type: bool}
  - {key: x.module_over_temperature, label: Power Module Over Temperature, table: discrete, address: 59, type: bool}
  - {key: x.excess_eco_suspends, label: Excess ECO Suspends, table: discrete, address: 60, type: bool}
  - {key: x.battery_ground_fault, label: Battery Ground Fault, table: discrete, address: 61, type: bool}
  - {key: x.input_current_limit, label: System Input Current Limit, table: discrete, address: 62, type: bool}
  - {key: x.inverter_relay_fault, label: Inverter Relay Fault, table: discrete, address: 63, type: bool}
  - {key: x.bypass_transfer_overload, label: Transfer to Bypass - System Overload, table: discrete, address: 64, type: bool}
  - {key: x.input_backfeed, label: Input Source Backfeed, table: discrete, address: 65, type: bool}
  - {key: x.loss_of_sync, label: Loss of Synchronization, table: discrete, address: 66, type: bool}
  - {key: x.battery_converter_current_limit, label: Battery Converter Current Limit, table: discrete, address: 67, type: bool}
  - {key: x.lbs_cable_failure, label: LBS Cable Failure, table: discrete, address: 68, type: bool}
  - {key: x.battery_equalize_timeout, label: Battery Charge Equalization Timeout, table: discrete, address: 69, type: bool}
  - {key: x.parallel_cable_failure, label: Parallel Cable Failure, table: discrete, address: 70, type: bool}
  - {key: x.battery_fault, label: Battery Fault, table: discrete, address: 71, type: bool, note: A short circuit in the battery system.}
  - {key: x.battery_room_alarm, label: Battery Room Alarm, table: discrete, address: 72, type: bool}
  - {key: x.battery_breaker_1_open_failure, label: Battery Breaker 1 Open Failure, table: discrete, address: 73, type: bool}
  - {key: x.battery_breaker_2_open_failure, label: Battery Breaker 2 Open Failure, table: discrete, address: 74, type: bool}
  - {key: x.battery_breaker_3_open_failure, label: Battery Breaker 3 Open Failure, table: discrete, address: 75, type: bool}
  - {key: x.battery_breaker_4_open_failure, label: Battery Breaker 4 Open Failure, table: discrete, address: 76, type: bool}
  - {key: x.bypass_backfeed, label: Bypass Backfeed Detected, table: discrete, address: 77, type: bool}
  - {key: x.output_overload, label: Output Overload, table: discrete, address: 78, type: bool}
  # Input
  - {key: x.input_current_l1, label: System Input RMS Current Phase A, table: input, address: 387, type: u16, unit: A}
  - {key: x.input_current_l2, label: System Input RMS Current Phase B, table: input, address: 388, type: u16, unit: A}
  - {key: x.input_current_l3, label: System Input RMS Current Phase C, table: input, address: 389, type: u16, unit: A}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 390, type: u16, unit: Hz, scale: 0.1}
  - {key: x.input_voltage_l1, label: System Input RMS A-N, table: input, address: 391, type: u16, unit: V}
  - {key: x.input_voltage_l2, label: System Input RMS B-N, table: input, address: 392, type: u16, unit: V}
  - {key: x.input_voltage_l3, label: System Input RMS C-N, table: input, address: 393, type: u16, unit: V}
  - {key: x.input_power_factor_l1, label: System Input Power Factor Phs A, table: input, address: 394, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l2, label: System Input Power Factor Phs B, table: input, address: 395, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l3, label: System Input Power Factor Phs C, table: input, address: 396, type: u16, scale: 0.01}
  # Bypass
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage RMS A-N, table: input, address: 407, type: u16, unit: V}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage RMS B-N, table: input, address: 408, type: u16, unit: V}
  - {key: x.bypass_voltage_l3, label: Bypass Input Voltage RMS C-N, table: input, address: 409, type: u16, unit: V}
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 410, type: u16, unit: Hz, scale: 0.1}
  # Battery
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 424, type: u16, unit: min}
  - {key: battery_voltage, label: Battery Volts for Cabinet, table: input, address: 425, type: s16, unit: V}
  - {key: battery_temperature, label: Battery Temperature for Cabinet, table: input, address: 426, type: s16, unit: °C, note: The register after it holds the same in °F.}
  - {key: battery_current, label: DC Bus Current, table: input, address: 428, type: s16, unit: A, positive: charge, note: Current at the battery input terminals.}
  - {key: x.battery_status, label: UPS battery1 status, table: input, address: 429, type: u16, enum: battery_status}
  # Output
  - {key: l1_voltage, label: System Output Voltage RMS A-N, table: input, address: 440, type: u16, unit: V}
  - {key: l2_voltage, label: System Output Voltage RMS B-N, table: input, address: 441, type: u16, unit: V}
  - {key: l3_voltage, label: System Output Voltage RMS C-N, table: input, address: 442, type: u16, unit: V}
  - {key: l1_current, label: System Output RMS Current Phs A, table: input, address: 443, type: u16, unit: A}
  - {key: l2_current, label: System Output RMS Current Phs B, table: input, address: 444, type: u16, unit: A}
  - {key: l3_current, label: System Output RMS Current Phs C, table: input, address: 445, type: u16, unit: A}
  - {key: frequency, label: System Output Frequency, table: input, address: 446, type: u16, unit: Hz, scale: 0.1}
  - {key: x.output_power_factor_l1, label: System Output Power Factor Phs A, table: input, address: 450, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: System Output Power Factor Phs B, table: input, address: 451, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l3, label: System Output Power Factor Phs C, table: input, address: 452, type: u16, scale: 0.01}
  - {key: x.output_load_l1, label: System Output Pct Power Phase A, table: input, address: 453, type: u16, unit: '%'}
  - {key: x.output_load_l2, label: System Output Pct Power Phase B, table: input, address: 454, type: u16, unit: '%'}
  - {key: x.output_load_l3, label: System Output Pct Power Phase C, table: input, address: 455, type: u16, unit: '%'}
  - {key: x.mms_apparent_power, label: MMS Output Apparent Power, table: input, address: 456, type: u16, unit: VA, scale: 1000, note: Sum of all modules of a multi-module system; the document gives kVA.}
  - {key: x.mms_output_power, label: MMS Output Power, table: input, address: 457, type: u16, unit: W, scale: 1000, note: Sum of all modules of a multi-module system; the document gives kW.}
  - {key: x.output_power_l1, label: System Output Power Phase A, table: input, address: 461, type: u16, unit: W, scale: 1000}
  - {key: x.output_power_l2, label: System Output Power Phase B, table: input, address: 462, type: u16, unit: W, scale: 1000}
  - {key: x.output_power_l3, label: System Output Power Phase C, table: input, address: 463, type: u16, unit: W, scale: 1000}
  - {key: x.output_apparent_power_l1, label: System Output Apparent Power Phs A, table: input, address: 464, type: u16, unit: VA, scale: 1000}
  - {key: x.output_apparent_power_l2, label: System Output Apparent Power Phs B, table: input, address: 465, type: u16, unit: VA, scale: 1000}
  - {key: x.output_apparent_power_l3, label: System Output Apparent Power Phs C, table: input, address: 466, type: u16, unit: VA, scale: 1000}
  - {key: x.output_power, label: System Output Power, table: input, address: 467, type: u16, unit: W, scale: 1000}
  - {key: apparent_power, label: System Output Apparent Power, table: input, address: 468, type: u16, unit: VA, scale: 1000}
  # Status
  - {key: x.inverter_state, label: Inverter On/Off State, table: input, address: 479, type: u16, enum: off_on}
  - {key: x.maintenance_bypass_breaker, label: Maintenance Bypass Breaker, table: input, address: 480, type: u16, enum: breaker}
  - {key: state, label: UPS Output Source, table: input, address: 481, type: u16, enum: output_source}
  - {key: x.system_status, label: System Status, table: input, address: 482, type: u16, enum: system_status}
  - {key: x.eco_mode, label: ECO Mode Operation State, table: input, address: 483, type: u16, enum: disabled_enabled}
  - {key: x.input_breaker, label: Input Breaker, table: input, address: 484, type: u16, enum: breaker}
  - {key: x.internal_bypass_breaker, label: Internal Bypass Breaker, table: input, address: 485, type: u16, enum: breaker}
  - {key: x.output_breaker, label: Output Breaker, table: input, address: 486, type: u16, enum: breaker}
  - {key: x.ups_application_mode, label: UPS Application Mode, table: input, address: 487, type: u16, enum: ups_application_mode, poll: slow}
  - {key: x.mms_output_source, label: MMS UPS Output Source, table: input, address: 488, type: u16, enum: output_source}
  - {key: x.intelligent_parallel, label: Intelligent Parallel Operation State, table: input, address: 489, type: u16, enum: disabled_enabled, poll: slow}
  - {key: x.efficiency_mode, label: Advanced Efficiency Mode, table: input, address: 490, type: u16, enum: efficiency_mode}
  - {key: x.application_mode, label: Application Mode For UPS, table: input, address: 491, type: u16, enum: application_mode, poll: slow}
  # Configuration
  - {key: x.input_nominal_voltage, label: System Input Nominal Voltage, table: input, address: 501, type: u16, unit: V, poll: slow}
  - {key: x.input_nominal_frequency, label: System Input Nominal Frequency, table: input, address: 502, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.input_nominal_current, label: System Input Nominal Current, table: input, address: 503, type: u16, unit: A, poll: slow}
  - {key: x.bypass_nominal_voltage, label: Bypass Nominal Voltage, table: input, address: 504, type: u16, unit: V, poll: slow}
  - {key: x.output_nominal_voltage, label: System Output Nominal Voltage, table: input, address: 505, type: u16, unit: V, poll: slow}
  - {key: x.output_nominal_frequency, label: System Output Nominal Frequency, table: input, address: 506, type: u16, unit: Hz, scale: 0.1, poll: slow}
  # System
  - {key: x.operating_time, label: Total System Operating Time, table: input, address: 517, type: u32, unit: h, poll: slow}
  - {key: x.efficiency, label: Average system efficiency, table: input, address: 519, type: u16, unit: '%', scale: 0.1}
  - {key: temperature, label: Inlet Air Temperature, table: input, address: 520, type: u16, unit: °C, note: 'The document gives Uint16, so temperatures below 0 °C can''t be shown. The register after it holds the same in °F.'}
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: UTC; writable at 49998.}

enums:
  battery_status: {'1': Unknown, '2': Normal, '3': Low, '4': Depleted}
  output_source: {'1': Other, '2': 'Off', '3': Normal, '4': Bypass, '5': Battery, '6': Booster, '7': Reducer}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  breaker: {'0': Open, '1': Closed, '2': Not installed}
  ups_application_mode: {'0': UPS mode, '1': Frequency converter mode}
  efficiency_mode: {'0': Unknown, '1': ECO mode, '2': Intelligent ECO mode, '3': Active inverter ECO mode}
  application_mode: {'0': UPS mode, '1': Frequency converter mode, '2': Intelligent paralleling mode, '3': Intelligent paralleling mode demo, '4': ECO mode, '5': Intelligent ECO mode, '6': Intelligent ECO mode demo, '7': Testing mode, '8': Regen mode, '9': Power conditioner mode}
  off_on: {'0': 'Off', '1': 'On'}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 5}, kind: backup_mode, text: Output on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.battery_charging_inhibited, equals: 1}, kind: warning, text: Battery charging inhibited}
  - {when: {key: x.battery_breaker_1_open, equals: 1}, kind: warning, text: Battery breaker 1 open}
  - {when: {key: x.battery_breaker_2_open, equals: 1}, kind: warning, text: Battery breaker 2 open}
  - {when: {key: x.battery_breaker_3_open, equals: 1}, kind: warning, text: Battery breaker 3 open}
  - {when: {key: x.battery_breaker_4_open, equals: 1}, kind: warning, text: Battery breaker 4 open}
  - {when: {key: x.main_battery_disconnect_open, equals: 1}, kind: warning, text: Main battery disconnect open}
  - {when: {key: x.mms_capacity_exceeded, equals: 1}, kind: warning, text: Load above the redundant rating}
  - {when: {key: x.rectifier_failure, equals: 1}, kind: fault, text: Rectifier failure}
  - {when: {key: x.inverter_failure, equals: 1}, kind: fault, text: Inverter failure}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.battery_low, equals: 1}, kind: warning, text: Battery low}
  - {when: {key: x.lbs_inhibited, equals: 1}, kind: warning, text: Load bus sync inhibited}
  - {when: {key: x.fan_failure, equals: 1}, kind: warning, text: Fan failure}
  - {when: {key: x.over_temperature, equals: 1}, kind: warning, text: Equipment over temperature}
  - {when: {key: x.epo_shutdown, equals: 1}, kind: fault, text: Shutdown by emergency power off}
  - {when: {key: x.static_switch_unavailable, equals: 1}, kind: warning, text: Static bypass switch unavailable}
  - {when: {key: x.bypass_excess_retransfers, equals: 1}, kind: warning, text: Too many automatic retransfers}
  - {when: {key: x.parallel_comm_warning, equals: 1}, kind: warning, text: Parallel communication warning}
  - {when: {key: x.power_supply_failure, equals: 1}, kind: fault, text: Power supply failure}
  - {when: {key: x.battery_over_temperature, equals: 1}, kind: warning, text: Battery over temperature}
  - {when: {key: x.input_phase_rotation_error, equals: 1}, kind: warning, text: Input phase rotation error}
  - {when: {key: x.fuse_failure, equals: 1}, kind: fault, text: Fuse failure}
  - {when: {key: x.inverter_overload, equals: 1}, kind: warning, text: Inverter overload}
  - {when: {key: x.mms_overload, equals: 1}, kind: warning, text: Multi-module system overload}
  - {when: {key: x.inverter_overload_shutdown, equals: 1}, kind: fault, text: Inverter shut down (overload)}
  - {when: {key: x.output_fault, equals: 1}, kind: fault, text: Output fault}
  - {when: {key: x.internal_comm_failure, equals: 1}, kind: fault, text: Internal communication failure}
  - {when: {key: x.battery_charging_error, equals: 1}, kind: warning, text: Battery not charging properly}
  - {when: {key: x.input_current_imbalance, equals: 1}, kind: warning, text: Input current imbalance}
  - {when: {key: x.battery_not_qualified, equals: 1}, kind: warning, text: Battery not qualified}
  - {when: {key: x.battery_terminals_reversed, equals: 1}, kind: fault, text: Battery terminals reversed}
  - {when: {key: x.battery_converter_failure, equals: 1}, kind: fault, text: Battery converter failure}
  - {when: {key: x.load_sharing_fault, equals: 1}, kind: fault, text: Load sharing fault}
  - {when: {key: x.dc_bus_abnormal, equals: 1}, kind: fault, text: DC bus abnormal}
  - {when: {key: x.input_neutral_lost, equals: 1}, kind: warning, text: Input neutral lost}
  - {when: {key: x.load_impact_transfer, equals: 1}, kind: warning, text: On bypass after a load impact}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.on_maintenance_bypass, equals: 1}, kind: warning, text: Output on maintenance bypass}
  - {when: {key: x.battery_capacity_low, equals: 1}, kind: warning, text: Battery capacity low}
  - {when: {key: x.loss_of_redundancy, equals: 1}, kind: warning, text: Loss of redundancy}
  - {when: {key: x.top_fan_fault, equals: 1}, kind: warning, text: Top outlet fan fault}
  - {when: {key: x.mms_over_capacity, equals: 1}, kind: warning, text: Multi-module system over capacity}
  - {when: {key: x.bypass_voltage_fault, equals: 1}, kind: warning, text: Bypass voltage fault}
  - {when: {key: x.module_over_temperature, equals: 1}, kind: warning, text: Power module over temperature}
  - {when: {key: x.excess_eco_suspends, equals: 1}, kind: warning, text: Too many ECO suspensions}
  - {when: {key: x.battery_ground_fault, equals: 1}, kind: fault, text: Battery ground fault}
  - {when: {key: x.input_current_limit, equals: 1}, kind: warning, text: Input current limit reached}
  - {when: {key: x.inverter_relay_fault, equals: 1}, kind: fault, text: Inverter relay fault}
  - {when: {key: x.bypass_transfer_overload, equals: 1}, kind: warning, text: Transferred to bypass (system overload)}
  - {when: {key: x.input_backfeed, equals: 1}, kind: fault, text: Battery backfeeding the input}
  - {when: {key: x.loss_of_sync, equals: 1}, kind: warning, text: Inverter and bypass not synchronized}
  - {when: {key: x.battery_converter_current_limit, equals: 1}, kind: warning, text: Battery converter at current limit}
  - {when: {key: x.lbs_cable_failure, equals: 1}, kind: warning, text: Load bus sync cable failure}
  - {when: {key: x.battery_equalize_timeout, equals: 1}, kind: warning, text: Battery equalization timeout}
  - {when: {key: x.parallel_cable_failure, equals: 1}, kind: warning, text: Parallel cable failure}
  - {when: {key: x.battery_fault, equals: 1}, kind: fault, text: Battery fault (short circuit)}
  - {when: {key: x.battery_room_alarm, equals: 1}, kind: warning, text: Battery room temperature abnormal}
  - {when: {key: x.battery_breaker_1_open_failure, equals: 1}, kind: fault, text: Battery breaker 1 failed to open}
  - {when: {key: x.battery_breaker_2_open_failure, equals: 1}, kind: fault, text: Battery breaker 2 failed to open}
  - {when: {key: x.battery_breaker_3_open_failure, equals: 1}, kind: fault, text: Battery breaker 3 failed to open}
  - {when: {key: x.battery_breaker_4_open_failure, equals: 1}, kind: fault, text: Battery breaker 4 failed to open}
  - {when: {key: x.bypass_backfeed, equals: 1}, kind: fault, text: Bypass backfeed detected}
  - {when: {key: x.output_overload, equals: 1}, kind: warning, text: Output overload}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) network card in the UPS, over Modbus TCP or RTU (RS485, 9600,
  19200 or 38400 baud, 8N1).
- This map is for the Liebert EXM with the LCD HMI controller. The EXM with the touchscreen HMI controller has a different
  map (vertiv-exm-touch). The first input registers (30385–30397) are the same in both, and the card has no register that
  tells the two apart, so pick the file by the controller type of the UPS.
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1). Voltages and currents have no scale
  (1 V, 1 A); powers come in whole kW / kVA.
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'Battery current (DC Bus Current): + = charging, − = discharging (stated in the glossary). Battery voltage and temperature
  are the values of a battery cabinet.'
- 'Left out: line-to-line input, bypass and output voltages, the output current crest factors, the °F duplicates of the temperatures
  and the event-only discrete input User Operation Invalid (10050). The map has no settings or commands apart from the clock.'
- The card has no model or serial number registers, so there is no identify block.
