# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.97–3.99 (Liebert EXM, controller with touchscreen HMI).

modbusspec: 0
id: vertiv-exm-touch
manufacturer: Vertiv
name: Liebert EXM UPS with touchscreen HMI controller (IntelliSlot card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Alarms (discrete inputs 10001 ff.; 1 = active)
  # Input
  - {key: x.input_neutral_lost, label: Mains Input Neutral Lost, table: discrete, address: 0, type: bool}
  - {key: x.input_phase_rotation_error, label: System Input Phs Rotation Error, table: discrete, address: 1, type: bool}
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 2, type: bool}
  - {key: x.input_backfeed, label: Input Source Backfeed, table: discrete, address: 3, type: bool}
  # Bypass
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 14, type: bool}
  - {key: x.static_switch_unavailable, label: Bypass Static Switch Unavailable, table: discrete, address: 15, type: bool}
  - {key: x.bypass_excess_retransfers, label: Bypass - Excess Auto Retransfers, table: discrete, address: 16, type: bool}
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 17, type: bool}
  - {key: x.on_maintenance_bypass, label: Output Load on Maint. Bypass, table: discrete, address: 18, type: bool}
  - {key: x.bypass_voltage_fault, label: Bypass Input Voltage Fault, table: discrete, address: 19, type: bool}
  - {key: x.bypass_backfeed, label: Bypass Backfeed Detected, table: discrete, address: 20, type: bool}
  # Battery
  - {key: x.main_battery_disconnect_open, label: Main Battery Disconnect Open, table: discrete, address: 31, type: bool}
  - {key: x.battery_breaker_4_open, label: Battery Circuit Breaker 4 Open, table: discrete, address: 32, type: bool}
  - {key: x.battery_breaker_3_open, label: Battery Circuit Breaker 3 Open, table: discrete, address: 33, type: bool}
  - {key: x.battery_breaker_2_open, label: Battery Circuit Breaker 2 Open, table: discrete, address: 34, type: bool}
  - {key: x.battery_breaker_1_open, label: Battery Circuit Breaker 1 Open, table: discrete, address: 35, type: bool}
  - {key: x.battery_self_test, label: Battery Self Test, table: discrete, address: 36, type: bool}
  - {key: x.battery_charging_inhibited, label: Battery Charging Inhibited, table: discrete, address: 37, type: bool}
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 38, type: bool}
  - {key: x.battery_manual_test, label: Battery Manual Test In Progress, table: discrete, address: 39, type: bool}
  - {key: x.battery_auto_test, label: Battery Auto Test In Progress, table: discrete, address: 40, type: bool}
  - {key: x.battery_test_passed, label: Battery Test Passed, table: discrete, address: 41, type: bool}
  - {key: x.battery_test_failed, label: Battery Test Failed, table: discrete, address: 42, type: bool}
  - {key: x.battery_over_temperature, label: Battery Over Temperature, table: discrete, address: 43, type: bool}
  - {key: x.battery_low, label: Battery Low, table: discrete, address: 44, type: bool}
  - {key: x.battery_ground_fault, label: Battery Ground Fault, table: discrete, address: 45, type: bool}
  - {key: x.battery_not_qualified, label: Battery Not Qualified, table: discrete, address: 46, type: bool}
  - {key: x.battery_terminals_reversed, label: Battery Terminals Reversed, table: discrete, address: 47, type: bool}
  - {key: x.battery_capacity_low, label: Battery Capacity Low, table: discrete, address: 48, type: bool}
  - {key: x.battery_converter_current_limit, label: Battery Converter Current Limit, table: discrete, address: 49, type: bool}
  - {key: x.battery_equalize_timeout, label: Battery Charge Equalization Timeout, table: discrete, address: 50, type: bool}
  - {key: x.battery_room_alarm, label: Battery Room Alarm, table: discrete, address: 51, type: bool}
  - {key: x.battery_breaker_1_open_failure, label: Battery Breaker 1 Open Failure, table: discrete, address: 52, type: bool}
  - {key: x.battery_breaker_2_open_failure, label: Battery Breaker 2 Open Failure, table: discrete, address: 53, type: bool}
  - {key: x.battery_breaker_3_open_failure, label: Battery Breaker 3 Open Failure, table: discrete, address: 54, type: bool}
  - {key: x.battery_breaker_4_open_failure, label: Battery Breaker 4 Open Failure, table: discrete, address: 55, type: bool}
  - {key: x.battery_equalize, label: Battery Equalize, table: discrete, address: 56, type: bool}
  - {key: x.all_chargers_shutdown, label: All Chargers Shutdown, table: discrete, address: 687, type: bool}
  - {key: x.battery_system_warning, label: Battery System Warning, table: discrete, address: 688, type: bool}
  - {key: x.battery_system_fault, label: Battery System Fault, table: discrete, address: 689, type: bool}
  - {key: x.battery_system_comm_abnormal, label: Battery System Communication Abnormal, table: discrete, address: 690, type: bool}
  - {key: x.battery_breaker_5_open, label: Battery Circuit Breaker 5 Open, table: discrete, address: 691, type: bool}
  - {key: x.battery_breaker_5_open_failure, label: Battery Breaker 5 Open Failure, table: discrete, address: 692, type: bool}
  - {key: x.replace_battery, label: Replace Battery, table: discrete, address: 693, type: bool}
  # Lithium-ion battery system
  - {key: x.li_ion_system_abnormal, label: Lithium-Ion Battery System Abnormal, table: discrete, address: 61, type: bool}
  - {key: x.li_ion_disconnect_request, label: Lithium-Ion Battery System Disconnect Request, table: discrete, address: 62, type: bool}
  # Inverter and output
  - {key: x.loss_of_sync, label: Loss of Synchronization, table: discrete, address: 67, type: bool}
  - {key: x.output_overload, label: Output Overload, table: discrete, address: 78, type: bool}
  - {key: x.output_fault, label: System Output Fault, table: discrete, address: 79, type: bool}
  - {key: x.output_off, label: System Output Off, table: discrete, address: 80, type: bool}
  # Power module 1 (modules 2–20 follow every 24 addresses)
  - {key: x.module1_input_current_abnormal, label: Power Module 1 Input Current Abnormal, table: discrete, address: 90, type: bool}
  - {key: x.module1_rectifier_failure, label: Power Module 1 Rectifier Failure, table: discrete, address: 91, type: bool}
  - {key: x.module1_inverter_failure, label: Power Module 1 Inverter Failure, table: discrete, address: 92, type: bool}
  - {key: x.module1_dc_bus_abnormal, label: Power Module 1 DC Bus Abnormal, table: discrete, address: 93, type: bool}
  - {key: x.module1_load_sharing_fault, label: Power Module 1 Load Sharing Fault, table: discrete, address: 94, type: bool}
  - {key: x.module1_inverter_relay_fault, label: Power Module 1 Inverter Relay Fault, table: discrete, address: 95, type: bool}
  - {key: x.module1_battery_charging_error, label: Power Module 1 Battery Charging Error, table: discrete, address: 96, type: bool}
  - {key: x.module1_battery_converter_failure, label: Power Module 1 Battery Converter Failure, table: discrete, address: 97, type: bool}
  - {key: x.module1_dc_balancer_failure, label: Power Module 1 Balancer of DC Bus Failure, table: discrete, address: 98, type: bool}
  - {key: x.module1_inverter_overload_shutdown, label: Power Module 1 Inverter Shutdown - Overload, table: discrete, address: 99, type: bool}
  - {key: x.module1_fuse_failure, label: Power Module 1 Fuse Failure, table: discrete, address: 100, type: bool}
  - {key: x.module1_power_supply_failure, label: Power Module 1 Power Supply Failure, table: discrete, address: 101, type: bool}
  - {key: x.module1_fan_fault, label: Power Module 1 Fan Fault, table: discrete, address: 102, type: bool}
  - {key: x.module1_over_temperature, label: Power Module 1 Over Temperature, table: discrete, address: 103, type: bool}
  - {key: x.module1_lever_unlocked, label: Power Module 1 Lever Unlocked, table: discrete, address: 104, type: bool}
  # System
  - {key: x.loss_of_redundancy, label: Loss of Redundancy, table: discrete, address: 570, type: bool}
  - {key: x.parallel_cable_failure, label: Parallel Cable Failure, table: discrete, address: 571, type: bool}
  - {key: x.lbs_cable_failure, label: LBS Cable Failure, table: discrete, address: 572, type: bool}
  - {key: x.bypass_transfer_overload, label: Transfer to Bypass - System Overload, table: discrete, address: 573, type: bool}
  - {key: x.excess_eco_suspends, label: Excess ECO Suspends, table: discrete, address: 574, type: bool}
  - {key: x.load_impact_transfer, label: Load Impact Transfer, table: discrete, address: 576, type: bool}
  - {key: x.internal_comm_failure, label: Internal Communications Failure, table: discrete, address: 577, type: bool}
  - {key: x.mms_overload, label: MMS Overload, table: discrete, address: 578, type: bool}
  - {key: x.parallel_comm_warning, label: Parallel Comm Warning, table: discrete, address: 579, type: bool}
  - {key: x.over_temperature, label: Equipment Over Temperature, table: discrete, address: 580, type: bool}
  - {key: x.lbs_inhibited, label: LBS Inhibited, table: discrete, address: 581, type: bool}
  - {key: x.on_generator, label: On Generator, table: discrete, address: 582, type: bool}
  - {key: x.lbs_active, label: LBS Active, table: discrete, address: 583, type: bool}
  - {key: x.epo_shutdown, label: System Shutdown - EPO, table: discrete, address: 584, type: bool}
  - {key: x.top_fan_fault, label: Top Outlet Fan Fault, table: discrete, address: 585, type: bool}
  - {key: x.hardware_mismatch, label: Hardware Mismatch, table: discrete, address: 586, type: bool}
  - {key: x.mms_capacity_exceeded, label: MMS Capacity Exceeded, table: discrete, address: 587, type: bool}
  # Input
  - {key: x.input_current_l1, label: System Input RMS Current Phase A, table: input, address: 387, type: u16, unit: A}
  - {key: x.input_current_l2, label: System Input RMS Current Phase B, table: input, address: 388, type: u16, unit: A}
  - {key: x.input_current_l3, label: System Input RMS Current Phase C, table: input, address: 389, type: u16, unit: A}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 390, type: u16, unit: Hz, scale: 0.1}
  - {key: x.input_voltage_l1, label: System Input RMS A-N, table: input, address: 391, type: u16, unit: V}
  - {key: x.input_voltage_l2, label: System Input RMS B-N, table: input, address: 392, type: u16, unit: V}
  - {key: x.input_voltage_l3, label: System Input RMS C-N, table: input, address: 393, type: u16, unit: V}
  - {key: x.input_power_factor_l1, label: System Input Power Factor Phs A, table: input, address: 394, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l2, label: System Input Power Factor Phs B, table: input, address: 395, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l3, label: System Input Power Factor Phs C, table: input, address: 396, type: u16, scale: 0.01}
  - {key: x.input_nominal_voltage, label: System Input Nominal Voltage, table: input, address: 397, type: u16, unit: V, poll: slow}
  - {key: x.input_nominal_frequency, label: System Input Nominal Frequency, table: input, address: 398, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.input_nominal_current, label: System Input Nominal Current, table: input, address: 399, type: u16, unit: A, poll: slow}
  - {key: x.brownout_count, label: System Input Brown Out Count, table: input, address: 400, type: u16, poll: slow}
  - {key: x.blackout_count, label: System Input Black Out Count, table: input, address: 401, type: u16, poll: slow}
  - {key: x.input_breaker, label: Input Breaker, table: input, address: 402, type: u16, enum: breaker}
  # Bypass
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage RMS A-N, table: input, address: 413, type: u16, unit: V}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage RMS B-N, table: input, address: 414, type: u16, unit: V}
  - {key: x.bypass_voltage_l3, label: Bypass Input Voltage RMS C-N, table: input, address: 415, type: u16, unit: V}
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 416, type: u16, unit: Hz, scale: 0.1}
  - {key: x.bypass_nominal_voltage, label: Bypass Nominal Voltage, table: input, address: 420, type: u16, unit: V, poll: slow}
  - {key: x.external_bypass_breaker, label: External Bypass Breaker, table: input, address: 421, type: u16, enum: breaker}
  # Battery
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 432, type: u16, unit: min}
  - {key: battery_current, label: DC Bus Current, table: input, address: 433, type: s16, unit: A, positive: charge, note: Current at the battery input terminals.}
  - {key: x.next_battery_test, label: Time Until Next Auto Battery Test, table: input, address: 434, type: u32, unit: min, poll: slow}
  - {key: battery_soc, label: Battery Percentage Charge, table: input, address: 436, type: u16, unit: '%'}
  - {key: x.battery_discharge_count, label: Number of Discharge Cycles, table: input, address: 437, type: u16, poll: slow}
  - {key: x.battery_discharge_time, label: Accumulated Discharge Time, table: input, address: 438, type: u16, unit: h, poll: slow}
  - {key: x.low_battery_warning_time, label: Low Battery Warning Time, table: input, address: 439, type: u16, unit: min, poll: slow}
  - {key: x.battery_status, label: UPS Battery Status, table: input, address: 440, type: u16, enum: battery_status}
  - {key: x.battery_charge_status, label: Battery charge status, table: input, address: 441, type: u16, enum: charge_status}
  - {key: x.auto_battery_test, label: Automatic Battery Test, table: input, address: 442, type: u16, enum: disabled_enabled, poll: slow}
  - {key: x.battery_test_cycle, label: Battery Self Test Cycle Time, table: input, address: 443, type: u16, unit: d, poll: slow}
  - {key: battery_voltage, label: DC Bus Voltage, table: input, address: 444, type: u16, unit: V, note: DC bus voltage at the battery input.}
  - {key: battery_temperature, label: Battery Temperature, table: input, address: 445, type: s16, unit: °C, note: The register after it holds the same in °F.}
  - {key: x.li_ion_system_status, label: Lithium-Ion Battery System Status, table: input, address: 556, type: u16, enum: offline_online}
  # Inverter
  - {key: x.output_breaker, label: Output Breaker, table: input, address: 561, type: u16, enum: breaker}
  - {key: x.inverter_state, label: Inverter On/Off State, table: input, address: 562, type: u16, enum: off_on}
  # Output
  - {key: l1_voltage, label: System Output Voltage RMS A-N, table: input, address: 573, type: u16, unit: V}
  - {key: l2_voltage, label: System Output Voltage RMS B-N, table: input, address: 574, type: u16, unit: V}
  - {key: l3_voltage, label: System Output Voltage RMS C-N, table: input, address: 575, type: u16, unit: V}
  - {key: l1_current, label: System Output RMS Current Phs A, table: input, address: 576, type: u16, unit: A}
  - {key: l2_current, label: System Output RMS Current Phs B, table: input, address: 577, type: u16, unit: A}
  - {key: l3_current, label: System Output RMS Current Phs C, table: input, address: 578, type: u16, unit: A}
  - {key: frequency, label: System Output Frequency, table: input, address: 579, type: u16, unit: Hz, scale: 0.1}
  - {key: x.output_power_factor_l1, label: System Output Power Factor Phs A, table: input, address: 583, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: System Output Power Factor Phs B, table: input, address: 584, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l3, label: System Output Power Factor Phs C, table: input, address: 585, type: u16, scale: 0.01}
  - {key: x.output_load_l1, label: System Output Pct Power Phase A, table: input, address: 586, type: u16, unit: '%'}
  - {key: x.output_load_l2, label: System Output Pct Power Phase B, table: input, address: 587, type: u16, unit: '%'}
  - {key: x.output_load_l3, label: System Output Pct Power Phase C, table: input, address: 588, type: u16, unit: '%'}
  - {key: x.mms_apparent_power, label: MMS Output Apparent Power, table: input, address: 589, type: u16, unit: VA, scale: 1000, note: Sum of all modules of a multi-module system; the document gives kVA.}
  - {key: x.mms_output_power, label: MMS Output Power, table: input, address: 590, type: u16, unit: W, scale: 1000, note: Sum of all modules of a multi-module system; the document gives kW.}
  - {key: x.output_power_l1, label: System Output Power Phase A, table: input, address: 594, type: u16, unit: W, scale: 1000}
  - {key: x.output_power_l2, label: System Output Power Phase B, table: input, address: 595, type: u16, unit: W, scale: 1000}
  - {key: x.output_power_l3, label: System Output Power Phase C, table: input, address: 596, type: u16, unit: W, scale: 1000}
  - {key: x.output_apparent_power_l1, label: System Output Apparent Power Phs A, table: input, address: 597, type: u16, unit: VA, scale: 1000}
  - {key: x.output_apparent_power_l2, label: System Output Apparent Power Phs B, table: input, address: 598, type: u16, unit: VA, scale: 1000}
  - {key: x.output_apparent_power_l3, label: System Output Apparent Power Phs C, table: input, address: 599, type: u16, unit: VA, scale: 1000}
  - {key: x.output_power, label: System Output Power, table: input, address: 600, type: u16, unit: W, scale: 1000}
  - {key: apparent_power, label: System Output Apparent Power, table: input, address: 601, type: u16, unit: VA, scale: 1000}
  - {key: x.output_load_va_l1, label: System Output Pct Pwr (VA) Phs A, table: input, address: 602, type: u16, unit: '%'}
  - {key: x.output_load_va_l2, label: System Output Pct Pwr (VA) Phs B, table: input, address: 603, type: u16, unit: '%'}
  - {key: x.output_load_va_l3, label: System Output Pct Pwr (VA) Phs C, table: input, address: 604, type: u16, unit: '%'}
  - {key: x.output_nominal_voltage, label: System Output Nominal Voltage, table: input, address: 605, type: u16, unit: V, poll: slow}
  - {key: x.output_nominal_frequency, label: System Output Nominal Frequency, table: input, address: 606, type: u16, unit: Hz, scale: 0.1, poll: slow}
  # Power module 1 (modules 2–20 follow every 13 addresses)
  - {key: x.module1_sleep_status, label: Power Module 1 Sleep Status, table: input, address: 617, type: u16, enum: sleep_status}
  - {key: x.module1_status, label: Power Module 1 Operating Status, table: input, address: 618, type: u16, enum: module_status}
  - {key: x.module1_inverter_status, label: Power Module 1 Inverter Status, table: input, address: 619, type: u16, enum: inactive_active}
  - {key: x.module1_charger_state, label: Power Module 1 Charger State, table: input, address: 621, type: u16, enum: off_on}
  # System
  - {key: x.redundancy_setting, label: System Set To Operate With, table: input, address: 894, type: u16, enum: redundancy, poll: slow}
  - {key: x.active_modules, label: Number Of Active Power Modules, table: input, address: 895, type: u16}
  - {key: x.installed_modules, label: Number of Installed Power Modules, table: input, address: 896, type: u16, poll: slow}
  - {key: temperature, label: Inlet Air Temperature, table: input, address: 897, type: u16, unit: °C, note: 'The document gives Uint16, so temperatures below 0 °C can''t be shown. The register after it holds the same in °F.'}
  - {key: x.efficiency, label: Average system efficiency, table: input, address: 899, type: u16, unit: '%', scale: 0.1}
  - {key: x.maintenance_bypass_breaker, label: Maintenance Bypass Breaker, table: input, address: 900, type: u16, enum: breaker}
  - {key: x.eco_mode, label: ECO Mode Operation State, table: input, address: 901, type: u16, enum: disabled_enabled}
  - {key: x.ups_application_mode, label: UPS Application Mode, table: input, address: 902, type: u16, enum: ups_application_mode, poll: slow}
  - {key: x.mms_output_source, label: MMS UPS Output Source, table: input, address: 903, type: u16, enum: output_source}
  - {key: x.intelligent_parallel, label: Intelligent Parallel Operation State, table: input, address: 904, type: u16, enum: disabled_enabled, poll: slow}
  - {key: x.application_mode, label: Application Mode For UPS, table: input, address: 905, type: u16, enum: application_mode, poll: slow}
  - {key: x.operating_time, label: Total System Operating Time, table: input, address: 915, type: u32, unit: h, poll: slow}
  - {key: x.system_capacity, label: System Capacity, table: input, address: 917, type: u16, unit: VA, scale: 1000, poll: slow, note: Capacity of the installed power modules; the document gives kVA.}
  - {key: state, label: UPS Output Source, table: input, address: 918, type: u16, enum: output_source}
  - {key: x.system_status, label: System Status, table: input, address: 919, type: u16, enum: system_status}
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: UTC; writable at 49998.}

enums:
  battery_status: {'1': Unknown, '2': Normal, '3': Low, '4': Depleted}
  charge_status: {'0': Fully charged, '1': Charging, '2': Discharging, '3': Not charging (charger off)}
  output_source: {'1': Other, '2': 'Off', '3': Normal, '4': Bypass, '5': Battery, '6': Booster, '7': Reducer}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  breaker: {'0': Open, '1': Closed, '2': Not installed}
  module_status: {'0': Normal, '1': Warning, '2': Alarm, '4': Fault}
  sleep_status: {'0': Sleeping, '1': Not sleeping}
  inactive_active: {'0': Inactive, '1': Active}
  redundancy: {'0': No redundancy, '1': Redundancy}
  ups_application_mode: {'0': UPS mode, '1': Frequency converter mode}
  application_mode: {'0': UPS mode, '1': Frequency converter mode, '2': Intelligent paralleling mode, '3': Intelligent paralleling mode demo, '4': ECO mode, '5': Intelligent ECO mode, '6': Intelligent ECO mode demo, '7': Testing mode, '8': Regen mode, '9': Power conditioner mode}
  offline_online: {'0': Offline, '1': Online}
  off_on: {'0': 'Off', '1': 'On'}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 5}, kind: backup_mode, text: Output on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.input_neutral_lost, equals: 1}, kind: warning, text: Input neutral lost}
  - {when: {key: x.input_phase_rotation_error, equals: 1}, kind: warning, text: Input phase rotation error}
  - {when: {key: x.input_backfeed, equals: 1}, kind: fault, text: Battery backfeeding the input}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.static_switch_unavailable, equals: 1}, kind: warning, text: Static bypass switch unavailable}
  - {when: {key: x.bypass_excess_retransfers, equals: 1}, kind: warning, text: Too many automatic retransfers}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.on_maintenance_bypass, equals: 1}, kind: warning, text: Output on maintenance bypass}
  - {when: {key: x.bypass_voltage_fault, equals: 1}, kind: warning, text: Bypass voltage fault}
  - {when: {key: x.bypass_backfeed, equals: 1}, kind: fault, text: Bypass backfeed detected}
  - {when: {key: x.main_battery_disconnect_open, equals: 1}, kind: warning, text: Main battery disconnect open}
  - {when: {key: x.battery_breaker_1_open, equals: 1}, kind: warning, text: Battery breaker 1 open}
  - {when: {key: x.battery_breaker_2_open, equals: 1}, kind: warning, text: Battery breaker 2 open}
  - {when: {key: x.battery_breaker_3_open, equals: 1}, kind: warning, text: Battery breaker 3 open}
  - {when: {key: x.battery_breaker_4_open, equals: 1}, kind: warning, text: Battery breaker 4 open}
  - {when: {key: x.battery_breaker_5_open, equals: 1}, kind: warning, text: Battery breaker 5 open}
  - {when: {key: x.battery_charging_inhibited, equals: 1}, kind: warning, text: Battery charging inhibited}
  - {when: {key: x.battery_test_failed, equals: 1}, kind: warning, text: Battery test failed}
  - {when: {key: x.battery_over_temperature, equals: 1}, kind: warning, text: Battery over temperature}
  - {when: {key: x.battery_low, equals: 1}, kind: warning, text: Battery low}
  - {when: {key: x.battery_ground_fault, equals: 1}, kind: fault, text: Battery ground fault}
  - {when: {key: x.battery_not_qualified, equals: 1}, kind: warning, text: Battery not qualified}
  - {when: {key: x.battery_terminals_reversed, equals: 1}, kind: fault, text: Battery terminals reversed}
  - {when: {key: x.battery_capacity_low, equals: 1}, kind: warning, text: Battery capacity low}
  - {when: {key: x.battery_converter_current_limit, equals: 1}, kind: warning, text: Battery converter at current limit}
  - {when: {key: x.battery_equalize_timeout, equals: 1}, kind: warning, text: Battery equalization timeout}
  - {when: {key: x.battery_room_alarm, equals: 1}, kind: warning, text: Battery room temperature abnormal}
  - {when: {key: x.battery_breaker_1_open_failure, equals: 1}, kind: fault, text: Battery breaker 1 failed to open}
  - {when: {key: x.battery_breaker_2_open_failure, equals: 1}, kind: fault, text: Battery breaker 2 failed to open}
  - {when: {key: x.battery_breaker_3_open_failure, equals: 1}, kind: fault, text: Battery breaker 3 failed to open}
  - {when: {key: x.battery_breaker_4_open_failure, equals: 1}, kind: fault, text: Battery breaker 4 failed to open}
  - {when: {key: x.battery_breaker_5_open_failure, equals: 1}, kind: fault, text: Battery breaker 5 failed to open}
  - {when: {key: x.all_chargers_shutdown, equals: 1}, kind: warning, text: All chargers shut down}
  - {when: {key: x.battery_system_warning, equals: 1}, kind: warning, text: Battery system warning}
  - {when: {key: x.battery_system_fault, equals: 1}, kind: fault, text: Battery system fault}
  - {when: {key: x.battery_system_comm_abnormal, equals: 1}, kind: warning, text: Battery system communication abnormal}
  - {when: {key: x.replace_battery, equals: 1}, kind: warning, text: Replace battery}
  - {when: {key: x.li_ion_system_abnormal, equals: 1}, kind: fault, text: Lithium-ion battery system abnormal}
  - {when: {key: x.li_ion_disconnect_request, equals: 1}, kind: warning, text: Lithium-ion battery disconnect requested}
  - {when: {key: x.loss_of_sync, equals: 1}, kind: warning, text: Inverter and bypass not synchronized}
  - {when: {key: x.output_overload, equals: 1}, kind: warning, text: Output overload}
  - {when: {key: x.output_fault, equals: 1}, kind: fault, text: Output fault}
  - {when: {key: x.output_off, equals: 1}, kind: warning, text: Output off}
  - {when: {key: x.module1_input_current_abnormal, equals: 1}, kind: warning, text: Power module 1 input current abnormal}
  - {when: {key: x.module1_rectifier_failure, equals: 1}, kind: fault, text: Power module 1 rectifier failure}
  - {when: {key: x.module1_inverter_failure, equals: 1}, kind: fault, text: Power module 1 inverter failure}
  - {when: {key: x.module1_dc_bus_abnormal, equals: 1}, kind: fault, text: Power module 1 DC bus abnormal}
  - {when: {key: x.module1_load_sharing_fault, equals: 1}, kind: fault, text: Power module 1 load sharing fault}
  - {when: {key: x.module1_inverter_relay_fault, equals: 1}, kind: fault, text: Power module 1 inverter relay fault}
  - {when: {key: x.module1_battery_charging_error, equals: 1}, kind: warning, text: Power module 1 battery charging error}
  - {when: {key: x.module1_battery_converter_failure, equals: 1}, kind: fault, text: Power module 1 battery converter failure}
  - {when: {key: x.module1_dc_balancer_failure, equals: 1}, kind: fault, text: Power module 1 DC bus balancer failure}
  - {when: {key: x.module1_inverter_overload_shutdown, equals: 1}, kind: fault, text: Power module 1 inverter shut down (overload)}
  - {when: {key: x.module1_fuse_failure, equals: 1}, kind: fault, text: Power module 1 fuse failure}
  - {when: {key: x.module1_power_supply_failure, equals: 1}, kind: fault, text: Power module 1 power supply failure}
  - {when: {key: x.module1_fan_fault, equals: 1}, kind: warning, text: Power module 1 fan fault}
  - {when: {key: x.module1_over_temperature, equals: 1}, kind: warning, text: Power module 1 over temperature}
  - {when: {key: x.module1_lever_unlocked, equals: 1}, kind: warning, text: Power module 1 lever unlocked}
  - {when: {key: x.loss_of_redundancy, equals: 1}, kind: warning, text: Loss of redundancy}
  - {when: {key: x.parallel_cable_failure, equals: 1}, kind: warning, text: Parallel cable failure}
  - {when: {key: x.lbs_cable_failure, equals: 1}, kind: warning, text: Load bus sync cable failure}
  - {when: {key: x.bypass_transfer_overload, equals: 1}, kind: warning, text: Transferred to bypass (system overload)}
  - {when: {key: x.excess_eco_suspends, equals: 1}, kind: warning, text: Too many ECO suspensions}
  - {when: {key: x.load_impact_transfer, equals: 1}, kind: warning, text: On bypass after a load impact}
  - {when: {key: x.internal_comm_failure, equals: 1}, kind: fault, text: Internal communication failure}
  - {when: {key: x.mms_overload, equals: 1}, kind: warning, text: Multi-module system overload}
  - {when: {key: x.parallel_comm_warning, equals: 1}, kind: warning, text: Parallel communication warning}
  - {when: {key: x.over_temperature, equals: 1}, kind: warning, text: Equipment over temperature}
  - {when: {key: x.lbs_inhibited, equals: 1}, kind: warning, text: Load bus sync inhibited}
  - {when: {key: x.epo_shutdown, equals: 1}, kind: fault, text: Shutdown by emergency power off}
  - {when: {key: x.top_fan_fault, equals: 1}, kind: warning, text: Top outlet fan fault}
  - {when: {key: x.hardware_mismatch, equals: 1}, kind: fault, text: Hardware does not match the model settings}
  - {when: {key: x.mms_capacity_exceeded, equals: 1}, kind: warning, text: Load above the redundant rating}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) network card in the UPS, over Modbus TCP or RTU (RS485, 9600,
  19200 or 38400 baud, 8N1).
- This map is for the Liebert EXM with the touchscreen HMI controller. The EXM with the LCD HMI controller has a different
  map (vertiv-exm-lcd). The first input registers (30385–30397) are the same in both, and the card has no register that tells
  the two apart, so pick the file by the controller type of the UPS.
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1). Voltages and currents have no scale
  (1 V, 1 A); powers come in whole kW / kVA.
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'Battery current (DC Bus Current): + = charging, − = discharging (stated in the glossary).'
- The rectifier, inverter and fuse alarms exist only per power module. Only module 1 is listed here; modules 2–20 repeat its
  alarms every 24 discrete inputs (10091, 10115 … 10547) and its status registers every 13 input registers (30618, 30631 …
  30865).
- 'Left out: line-to-line input, bypass and output voltages, the output current crest factors, the alarms and status of power
  modules 2–20, the per-cabinet battery values and alarms (cabinets 1–8: temperature, voltage, over temperature, string open),
  the bypass control module voltages and frequency (30878–30884), the °F duplicates of the temperatures and the event-only
  discrete input User Operation Invalid (10576). The map has no settings or commands apart from the clock.'
- The card has no model or serial number registers, so there is no identify block.
