# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.118–3.120 (Liebert MTP).

modbusspec: 0
id: vertiv-mtp
manufacturer: Vertiv
name: Liebert MTP UPS (IntelliSlot card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Alarms (discrete inputs 10001 ff.; 1 = active)
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 0, type: bool}
  - {key: x.input_phase_rotation_error, label: System Input Phs Rotation Error, table: discrete, address: 1, type: bool}
  - {key: x.input_undervoltage, label: Input Undervoltage, table: discrete, address: 2, type: bool}
  - {key: x.input_overvoltage, label: Input Overvoltage, table: discrete, address: 3, type: bool}
  - {key: x.input_frequency_deviation, label: Input Frequency Deviation, table: discrete, address: 4, type: bool}
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 15, type: bool}
  - {key: x.bypass_excess_retransfers, label: Bypass - Excess Auto Retransfers, table: discrete, address: 16, type: bool}
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 17, type: bool}
  - {key: x.on_maintenance_bypass, label: Output Load on Maint. Bypass, table: discrete, address: 18, type: bool}
  - {key: x.bypass_scr_open, label: Bypass SCR Open, table: discrete, address: 19, type: bool}
  - {key: x.bypass_scr_short, label: Bypass SCR Short, table: discrete, address: 20, type: bool}
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 31, type: bool}
  - {key: x.charger_failure, label: Charger Failure, table: discrete, address: 32, type: bool}
  - {key: x.battery_low, label: Battery Low, table: discrete, address: 33, type: bool}
  - {key: x.battery_fault, label: Battery Fault, table: discrete, address: 34, type: bool, note: Short circuit in the battery system.}
  - {key: x.replace_battery, label: Replace Battery, table: discrete, address: 35, type: bool}
  - {key: x.precharge_failed, label: Precharge Circuit Failed, table: discrete, address: 36, type: bool}
  - {key: x.rectifier_overcurrent, label: Rectifier Overcurrent Warning, table: discrete, address: 37, type: bool}
  - {key: x.rectifier_over_temperature, label: Rectifier Over Temperature, table: discrete, address: 38, type: bool}
  - {key: x.rectifier_comm_failure, label: Rectifier Communications Failure, table: discrete, address: 39, type: bool}
  - {key: x.rectifier_failure, label: Rectifier Failure, table: discrete, address: 40, type: bool}
  - {key: x.battery_self_test, label: Battery Self Test, table: discrete, address: 41, type: bool}
  - {key: x.battery_test_failed, label: Battery Test Failed, table: discrete, address: 42, type: bool}
  - {key: x.dc_bus_low, label: DC Bus Low Fault, table: discrete, address: 53, type: bool}
  - {key: x.inverter_overload, label: Inverter Overload, table: discrete, address: 54, type: bool}
  - {key: x.inverter_over_temperature, label: Inverter Over Temperature, table: discrete, address: 55, type: bool}
  - {key: x.inverter_comm_failure, label: Inverter Communications Failure, table: discrete, address: 56, type: bool}
  - {key: x.inverter_failure, label: Inverter Failure, table: discrete, address: 57, type: bool}
  - {key: x.output_undervoltage, label: Output Undervoltage, table: discrete, address: 68, type: bool}
  - {key: x.output_overvoltage, label: Output Overvoltage, table: discrete, address: 69, type: bool}
  - {key: x.output_overload, label: Output Overload, table: discrete, address: 70, type: bool}
  - {key: x.over_temperature, label: Equipment Over Temperature, table: discrete, address: 81, type: bool}
  - {key: x.output_off, label: System Output Off, table: discrete, address: 82, type: bool}
  - {key: x.shutdown_pending, label: Shutdown Pending, table: discrete, address: 83, type: bool}
  - {key: x.general_event, label: Unspecified General Event, table: discrete, address: 84, type: bool}
  # Input
  - {key: x.input_voltage_l1, label: System Input RMS A-N, table: input, address: 384, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l2, label: System Input RMS B-N, table: input, address: 385, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l3, label: System Input RMS C-N, table: input, address: 386, type: u16, unit: V, scale: 0.1}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 387, type: u16, unit: Hz, scale: 0.1}
  - {key: x.input_current_l1, label: System Input RMS Current Phase A, table: input, address: 391, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l2, label: System Input RMS Current Phase B, table: input, address: 392, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l3, label: System Input RMS Current Phase C, table: input, address: 393, type: u16, unit: A, scale: 0.1}
  - {key: x.input_nominal_voltage, label: System Input Nominal Voltage, table: input, address: 394, type: u16, unit: V, scale: 0.1, poll: slow}
  - {key: x.input_nominal_frequency, label: System Input Nominal Frequency, table: input, address: 395, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.input_nominal_current, label: System Input Nominal Current, table: input, address: 396, type: u16, unit: A, scale: 0.1, poll: slow}
  # Bypass
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage RMS A-N, table: input, address: 407, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage RMS B-N, table: input, address: 408, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l3, label: Bypass Input Voltage RMS C-N, table: input, address: 409, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 410, type: u16, unit: Hz, scale: 0.1}
  - {key: x.bypass_current_l1, label: Bypass Input RMS Current Phase A, table: input, address: 414, type: s16, unit: A, scale: 0.1}
  - {key: x.bypass_current_l2, label: Bypass Input RMS Current Phase B, table: input, address: 415, type: s16, unit: A, scale: 0.1}
  - {key: x.bypass_current_l3, label: Bypass Input RMS Current Phase C, table: input, address: 416, type: s16, unit: A, scale: 0.1}
  # Battery
  - {key: x.battery_status, label: UPS Battery Status, table: input, address: 427, type: u16, enum: battery_status}
  - {key: x.battery_charge_status, label: Battery Charge Status, table: input, address: 428, type: u16, enum: charge_status}
  - {key: battery_soc, label: Battery Percentage Charge, table: input, address: 429, type: u16, unit: '%'}
  - {key: battery_voltage, label: DC Bus Voltage, table: input, address: 430, type: s16, unit: V, scale: 0.1, note: DC bus voltage at the battery input.}
  - {key: x.pfc_temperature, label: PFC Temperature, table: input, address: 431, type: s16, unit: °C, scale: 0.1, note: The register after it holds the same in °F.}
  - {key: battery_temperature, label: Battery Temperature for Cabinet, table: input, address: 433, type: s16, unit: °C, scale: 0.1, note: The register after it holds the same in °F.}
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 435, type: u16, unit: min}
  - {key: x.battery_discharge_time, label: Battery Discharge Time, table: input, address: 436, type: s16, unit: min}
  - {key: x.dc_bus_nominal_voltage, label: DC Bus Nominal Voltage, table: input, address: 437, type: s16, unit: V, scale: 0.1, poll: slow}
  - {key: x.battery_float_voltage, label: Battery Float Voltage, table: input, address: 438, type: s16, unit: V, scale: 0.1, poll: slow, note: The glossary calls it a cell voltage.}
  - {key: x.battery_test_result, label: Battery Test Result, table: input, address: 439, type: u16, enum: test_result, poll: slow}
  # Inverter
  - {key: x.inverter_state, label: Inverter On/Off State, table: input, address: 451, type: u16, enum: off_on}
  - {key: temperature, label: Inverter Temperature, table: input, address: 452, type: s16, unit: °C, scale: 0.1, note: The register after it holds the same in °F.}
  # Output
  - {key: l1_voltage, label: System Output Voltage RMS A-N, table: input, address: 464, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: System Output Voltage RMS B-N, table: input, address: 465, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: System Output Voltage RMS C-N, table: input, address: 466, type: u16, unit: V, scale: 0.1}
  - {key: frequency, label: System Output Frequency, table: input, address: 467, type: u16, unit: Hz, scale: 0.1}
  - {key: l1_current, label: System Output RMS Current Phs A, table: input, address: 471, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: System Output RMS Current Phs B, table: input, address: 472, type: u16, unit: A, scale: 0.1}
  - {key: l3_current, label: System Output RMS Current Phs C, table: input, address: 473, type: u16, unit: A, scale: 0.1}
  - {key: x.output_load, label: System Output Pct Power, table: input, address: 474, type: u16, unit: '%'}
  - {key: x.output_load_l1, label: System Output Pct Power Phase A, table: input, address: 475, type: u16, unit: '%'}
  - {key: x.output_load_l2, label: System Output Pct Power Phase B, table: input, address: 476, type: u16, unit: '%'}
  - {key: x.output_load_l3, label: System Output Pct Power Phase C, table: input, address: 477, type: u16, unit: '%'}
  - {key: x.output_power, label: System Output Power, table: input, address: 478, type: u16, unit: W, scale: 100, note: The document gives kW with scale 10.}
  - {key: x.output_power_l1, label: System Output Power Phase A, table: input, address: 479, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l2, label: System Output Power Phase B, table: input, address: 480, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l3, label: System Output Power Phase C, table: input, address: 481, type: u16, unit: W, scale: 100}
  - {key: apparent_power, label: System Output Apparent Power, table: input, address: 482, type: u16, unit: VA, scale: 100, note: The document gives kVA with scale 10.}
  - {key: x.output_apparent_power_l1, label: System Output Apparent Power Phs A, table: input, address: 483, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l2, label: System Output Apparent Power Phs B, table: input, address: 484, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l3, label: System Output Apparent Power Phs C, table: input, address: 485, type: u16, unit: VA, scale: 100}
  - {key: x.output_nominal_voltage, label: System Output Nominal Voltage, table: input, address: 486, type: u16, unit: V, scale: 0.1, poll: slow}
  - {key: x.output_nominal_frequency, label: System Output Nominal Frequency, table: input, address: 487, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.output_va_rating, label: Output Apparent Power Rating, table: input, address: 488, type: s16, unit: VA, scale: 1000, poll: slow, note: The document gives kVA.}
  - {key: x.nominal_power_factor, label: Nominal Power Factor, table: input, address: 489, type: s16, scale: 0.01, poll: slow}
  - {key: x.eco_mode, label: ECO Mode Status, table: input, address: 500, type: u16, enum: off_on}
  - {key: x.eco_mode_setting, label: ECO Mode Operation State, table: input, address: 501, type: u16, enum: disabled_enabled, poll: slow}
  # System
  - {key: x.system_status, label: System Status, table: input, address: 512, type: u16, enum: system_status}
  - {key: state, label: UPS Output Source, table: input, address: 513, type: u16, enum: output_source}
  - {key: x.pfc_state, label: Power Factor Correction, table: input, address: 514, type: u16, enum: off_on}
  - {key: x.dc_converter_state, label: DC Converter Status, table: input, address: 515, type: u16, enum: off_on}
  - {key: x.shutdown_reason, label: Shutdown Reason, table: input, address: 516, type: u16, enum: shutdown_reason}
  - {key: x.outside_air_temperature, label: Outside Air Temperature, table: input, address: 517, type: s16, unit: °C, note: The register after it holds the same in °F.}
  - {key: x.topology, label: UPS Topology, table: input, address: 529, type: u16, enum: topology, poll: slow}
  # Settings (read as input registers, written to the holding register at the same address)
  - {key: x.battery_eod_voltage, label: Battery EoD Voltage, table: input, address: 440, type: u16, unit: V, scale: 0.1, poll: slow, writable: true, note: End-of-discharge voltage; below it the battery can no longer carry the load.}
  - {key: x.auto_restart, label: Auto Restart, table: input, address: 530, type: u16, enum: disabled_enabled, poll: slow, writable: true}
  - {key: x.audible_alarm, label: Audible Alarm Control, table: input, address: 532, type: u16, enum: off_on, poll: slow, writable: true}
  - {key: x.epo_logic, label: Emergency Power Off (EPO) Logic, table: input, address: 533, type: u16, enum: epo_logic, poll: slow, writable: true}

enums:
  battery_status: {'1': Unknown, '2': Normal, '3': Low, '4': Depleted}
  charge_status: {'0': Fully charged, '1': Charging, '2': Discharging, '3': Not charging (charger off)}
  test_result: {'0': Unknown, '1': Passed, '2': Failed, '3': In progress, '4': System failure, '5': Inhibited}
  output_source: {'1': Other, '2': 'Off', '3': Normal, '4': Bypass, '5': Battery, '6': Booster, '7': Reducer}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  shutdown_reason: {'0': None, '1': Over temperature, '2': Overload, '3': DC bus overload, '4': Output short, '5': Line swap, '6': Low battery, '7': Remote command, '8': Input under voltage, '9': Power factor correction fail, '10': External signal command}
  topology: {'0': Unknown, '1': Offline, '2': Line interactive, '3': Online}
  epo_logic: {'1': Active open, '2': Active close}
  off_on: {'0': 'Off', '1': 'On'}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 5}, kind: backup_mode, text: Output on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.input_phase_rotation_error, equals: 1}, kind: warning, text: Input phase rotation error}
  - {when: {key: x.input_undervoltage, equals: 1}, kind: warning, text: Input undervoltage}
  - {when: {key: x.input_overvoltage, equals: 1}, kind: warning, text: Input overvoltage}
  - {when: {key: x.input_frequency_deviation, equals: 1}, kind: warning, text: Input frequency out of range}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.bypass_excess_retransfers, equals: 1}, kind: warning, text: Too many automatic retransfers}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.on_maintenance_bypass, equals: 1}, kind: warning, text: Load on maintenance bypass}
  - {when: {key: x.bypass_scr_open, equals: 1}, kind: fault, text: Bypass SCR open}
  - {when: {key: x.bypass_scr_short, equals: 1}, kind: fault, text: Bypass SCR short}
  - {when: {key: x.charger_failure, equals: 1}, kind: fault, text: Charger failure}
  - {when: {key: x.battery_low, equals: 1}, kind: warning, text: Battery low}
  - {when: {key: x.battery_fault, equals: 1}, kind: fault, text: Battery fault (short circuit)}
  - {when: {key: x.replace_battery, equals: 1}, kind: warning, text: Replace battery}
  - {when: {key: x.precharge_failed, equals: 1}, kind: fault, text: DC bus precharge failed}
  - {when: {key: x.rectifier_overcurrent, equals: 1}, kind: warning, text: Rectifier overcurrent}
  - {when: {key: x.rectifier_over_temperature, equals: 1}, kind: fault, text: Rectifier over temperature}
  - {when: {key: x.rectifier_comm_failure, equals: 1}, kind: fault, text: Rectifier communication failure}
  - {when: {key: x.rectifier_failure, equals: 1}, kind: fault, text: Rectifier failure}
  - {when: {key: x.battery_test_failed, equals: 1}, kind: warning, text: Battery test failed}
  - {when: {key: x.dc_bus_low, equals: 1}, kind: fault, text: DC bus voltage critically low}
  - {when: {key: x.inverter_overload, equals: 1}, kind: fault, text: Inverter overload}
  - {when: {key: x.inverter_over_temperature, equals: 1}, kind: fault, text: Inverter over temperature}
  - {when: {key: x.inverter_comm_failure, equals: 1}, kind: fault, text: Inverter communication failure}
  - {when: {key: x.inverter_failure, equals: 1}, kind: fault, text: Inverter failure}
  - {when: {key: x.output_undervoltage, equals: 1}, kind: warning, text: Output undervoltage}
  - {when: {key: x.output_overvoltage, equals: 1}, kind: warning, text: Output overvoltage}
  - {when: {key: x.output_overload, equals: 1}, kind: warning, text: Output overload}
  - {when: {key: x.over_temperature, equals: 1}, kind: warning, text: Equipment over temperature}
  - {when: {key: x.output_off, equals: 1}, kind: warning, text: Output off}
  - {when: {key: x.shutdown_pending, equals: 1}, kind: warning, text: Shutdown pending}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) network card in the UPS, over Modbus TCP or RTU (RS485, 9600,
  19200 or 38400 baud, 8N1).
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1). Output powers are given in kW and kVA
  with scale 10; here converted to W and VA (× 100).
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- Phases A, B and C of the document are L1, L2 and L3 here.
- The map has no battery current and no server class register.
- 'Left out: line-to-line input, bypass and output voltages, the °F duplicates of the temperatures and the write-only commands
  (battery test 40442, silence alarm 40537).'
- The card has no model or serial number registers, so there is no identify block.
