# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.133–3.135 (Vertiv Trinergy).

modbusspec: 0
id: vertiv-trinergy
manufacturer: Vertiv
name: Trinergy UPS (IntelliSlot / RDU card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Alarms (discrete inputs 10001 ff.; 1 = active)
  - {key: x.general_warning, label: General Warning, table: discrete, address: 0, type: bool}
  - {key: x.general_fault, label: General Fault, table: discrete, address: 1, type: bool}
  - {key: x.inverter_failure, label: Inverter Failure, table: discrete, address: 2, type: bool}
  - {key: x.rectifier_failure, label: Rectifier Failure, table: discrete, address: 3, type: bool}
  - {key: x.charger_failure, label: Charger Failure, table: discrete, address: 4, type: bool}
  - {key: x.booster_failure, label: Booster Failure, table: discrete, address: 5, type: bool}
  - {key: x.battery_low, label: Battery Low, table: discrete, address: 6, type: bool}
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 7, type: bool}
  - {key: x.fan_failure, label: System Fan Failure, table: discrete, address: 8, type: bool}
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 9, type: bool}
  - {key: x.epo_shutdown, label: System Shutdown - EPO, table: discrete, address: 10, type: bool}
  - {key: x.input_breaker_open, label: Input Breaker Open, table: discrete, address: 11, type: bool}
  - {key: x.output_breaker_open, label: Output Breaker Open, table: discrete, address: 12, type: bool}
  - {key: x.internal_comm_failure, label: Internal Communications Failure, table: discrete, address: 13, type: bool}
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 14, type: bool}
  - {key: x.over_temperature, label: Equipment Over Temperature, table: discrete, address: 15, type: bool}
  - {key: x.output_off, label: System Output Off, table: discrete, address: 16, type: bool}
  - {key: x.output_off_pending, label: Output Off Pending, table: discrete, address: 17, type: bool}
  - {key: x.bypass_out_of_sync, label: Bypass out of sync, table: discrete, address: 18, type: bool}
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 19, type: bool}
  - {key: x.bypass_voltage_fault, label: Bypass Input Voltage Fault, table: discrete, address: 20, type: bool}
  - {key: x.bypass_overload, label: Bypass Overload, table: discrete, address: 21, type: bool}
  - {key: x.battery_charging, label: Battery Charging, table: discrete, address: 22, type: bool}
  - {key: x.fuse_failure, label: Fuse Failure, table: discrete, address: 23, type: bool}
  - {key: x.battery_over_temperature, label: Battery Over Temperature Limit, table: discrete, address: 24, type: bool}
  - {key: x.output_fault, label: System Output Fault, table: discrete, address: 25, type: bool}
  - {key: x.battery_test_passed, label: Battery Test Passed, table: discrete, address: 26, type: bool}
  - {key: x.battery_test_failed, label: Battery Test Failed, table: discrete, address: 27, type: bool}
  - {key: x.battery_ground_fault, label: Battery Ground Fault, table: discrete, address: 28, type: bool}
  # Protocol and ratings
  - {key: x.server_class, label: Server Class, table: input, address: 384, type: u16, enum: server_class, poll: slow}
  - {key: x.output_va_rating, label: Output Apparent Power Rating, table: input, address: 395, type: u16, unit: VA, scale: 1000, poll: slow}
  - {key: x.input_nominal_frequency, label: System Input Nominal Frequency, table: input, address: 396, type: u16, unit: Hz, poll: slow}
  - {key: x.input_nominal_voltage, label: System Input Nominal Voltage, table: input, address: 397, type: u16, unit: V, poll: slow}
  - {key: x.output_nominal_frequency, label: System Output Nominal Frequency, table: input, address: 398, type: u16, unit: Hz, poll: slow}
  - {key: x.output_nominal_voltage, label: System Output Nominal Voltage, table: input, address: 399, type: u16, unit: V, poll: slow}
  - {key: x.input_nominal_current, label: System Input Nominal Current, table: input, address: 400, type: u16, unit: A, poll: slow}
  # Input
  - {key: x.input_voltage_l1, label: System Rectifier Mains Voltage Phase A, table: input, address: 411, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l2, label: System Rectifier Mains Voltage Phase B, table: input, address: 412, type: u16, unit: V, scale: 0.1}
  - {key: x.input_voltage_l3, label: System Rectifier Mains Voltage Phase C, table: input, address: 413, type: u16, unit: V, scale: 0.1}
  - {key: x.input_current_l1, label: System Input RMS Current Phase A, table: input, address: 414, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l2, label: System Input RMS Current Phase B, table: input, address: 415, type: u16, unit: A, scale: 0.1}
  - {key: x.input_current_l3, label: System Input RMS Current Phase C, table: input, address: 416, type: u16, unit: A, scale: 0.1}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 417, type: u16, unit: Hz, scale: 0.1}
  - {key: x.dc_bus_voltage, label: DC Bus Voltage, table: input, address: 418, type: s16, unit: V, scale: 0.1, note: DC bus voltage at the battery input.}
  - {key: x.input_apparent_power_l1, label: System Input Apparent Power Phs A, table: input, address: 419, type: u16, unit: VA, scale: 100}
  - {key: x.input_apparent_power_l2, label: System Input Apparent Power Phs B, table: input, address: 420, type: u16, unit: VA, scale: 100}
  - {key: x.input_apparent_power_l3, label: System Input Apparent Power Phs C, table: input, address: 421, type: u16, unit: VA, scale: 100}
  - {key: x.input_power_l1, label: System Input Power Phase A, table: input, address: 422, type: u16, unit: W, scale: 100}
  - {key: x.input_power_l2, label: System Input Power Phase B, table: input, address: 423, type: u16, unit: W, scale: 100}
  - {key: x.input_power_l3, label: System Input Power Phase C, table: input, address: 424, type: u16, unit: W, scale: 100}
  # Bypass
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage Phase A, table: input, address: 435, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage Phase B, table: input, address: 436, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_voltage_l3, label: Bypass Input Voltage Phase C, table: input, address: 437, type: u16, unit: V, scale: 0.1}
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 441, type: u16, unit: Hz, scale: 0.1}
  - {key: x.outside_air_temperature, label: Outside Air Temperature, table: input, address: 448, type: s16, unit: °C, note: Ambient air; the register after it holds the same in °F.}
  # Battery
  - {key: battery_voltage, label: Battery Volts for Cabinet, table: input, address: 458, type: s16, unit: V}
  - {key: x.battery_cell_count, label: System Battery Cells Number, table: input, address: 459, type: u16, poll: slow}
  - {key: x.battery_cell_voltage, label: System Battery Voltage Per Cell, table: input, address: 460, type: s16, unit: V, scale: 0.01}
  - {key: x.battery_min_voltage_last_discharge, label: System Battery Minimum Voltage Last Discharge, table: input, address: 461, type: s16, unit: V, scale: 0.1, poll: slow}
  - {key: battery_current, label: DC Bus Current, table: input, address: 462, type: s16, unit: A, positive: charge, note: Current at the battery input terminals.}
  - {key: battery_temperature, label: Battery Temperature for Cabinet, table: input, address: 463, type: s16, unit: °C, note: The register after it holds the same in °F.}
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 465, type: u16, unit: min}
  - {key: x.battery_voltage_reference, label: System Battery Voltage Reference, table: input, address: 466, type: s16, unit: V, scale: 0.1, poll: slow}
  - {key: x.battery_current_reference, label: System Battery Current Reference, table: input, address: 467, type: s16, unit: A, scale: 0.1, poll: slow}
  - {key: battery_soh, label: Battery State of Health, table: input, address: 468, type: u16, unit: '%', poll: slow, note: The document gives no unit; percent assumed.}
  - {key: battery_soc, label: Battery Percentage Charge, table: input, address: 469, type: u16, unit: '%'}
  # Output
  - {key: l1_voltage, label: System Load Voltage Phase A, table: input, address: 480, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: System Load Voltage Phase B, table: input, address: 481, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: System Load Voltage Phase C, table: input, address: 482, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: System Output RMS Current Phs A, table: input, address: 483, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: System Output RMS Current Phs B, table: input, address: 484, type: u16, unit: A, scale: 0.1}
  - {key: l3_current, label: System Output RMS Current Phs C, table: input, address: 485, type: u16, unit: A, scale: 0.1}
  - {key: frequency, label: System Output Frequency, table: input, address: 486, type: u16, unit: Hz, scale: 0.1}
  - {key: x.output_power_l1, label: System Output Power Phase A, table: input, address: 487, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l2, label: System Output Power Phase B, table: input, address: 488, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l3, label: System Output Power Phase C, table: input, address: 489, type: u16, unit: W, scale: 100}
  - {key: x.output_power, label: System Load Real Power Total, table: input, address: 490, type: u16, unit: W, scale: 100}
  - {key: x.output_apparent_power_l1, label: System Output Apparent Power Phs A, table: input, address: 491, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l2, label: System Output Apparent Power Phs B, table: input, address: 492, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l3, label: System Output Apparent Power Phs C, table: input, address: 493, type: u16, unit: VA, scale: 100}
  - {key: apparent_power, label: System Load Apparent Power Total, table: input, address: 494, type: u16, unit: VA, scale: 100, note: The document gives 0.1 kVA steps.}
  - {key: x.output_load_l1, label: System Output Pct Power Phase A, table: input, address: 495, type: u16, unit: '%'}
  - {key: x.output_load_l2, label: System Output Pct Power Phase B, table: input, address: 496, type: u16, unit: '%'}
  - {key: x.output_load_l3, label: System Output Pct Power Phase C, table: input, address: 497, type: u16, unit: '%'}
  - {key: x.output_power_factor_l1, label: System Output Power Factor Phs A, table: input, address: 498, type: s16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: System Output Power Factor Phs B, table: input, address: 499, type: s16, scale: 0.01}
  - {key: x.output_power_factor_l3, label: System Output Power Factor Phs C, table: input, address: 500, type: s16, scale: 0.01}
  # System status
  - {key: x.rectifier_status, label: Rectifier Status, table: input, address: 511, type: u16, enum: rectifier_status}
  - {key: x.bypass_status, label: Bypass Status, table: input, address: 512, type: u16, enum: bypass_status}
  - {key: x.inverter_status, label: Inverter Status, table: input, address: 513, type: u16, enum: inverter_status}
  - {key: x.charger_status, label: Charger Status, table: input, address: 514, type: u16, enum: charger_status}
  - {key: x.booster_status, label: Booster Status, table: input, address: 515, type: u16, enum: booster_status}
  - {key: state, label: Load Status, table: input, address: 516, type: u16, enum: load_status, note: What supplies the load; this map has no UPS Output Source register.}
  - {key: x.battery_status, label: Battery Status, table: input, address: 517, type: u16, enum: battery_status}
  - {key: x.qs1_breaker, label: QS1 Breaker, table: input, address: 518, type: u16, enum: breaker}
  - {key: x.qs4_breaker, label: QS4 Breaker, table: input, address: 519, type: u16, enum: breaker}
  - {key: x.backfeed_breaker, label: System Backfeed Disconnect Breaker Status, table: input, address: 520, type: u16, enum: breaker}
  - {key: x.rectifier_input_breaker, label: System Rectifier Input Breaker Status, table: input, address: 521, type: u16, enum: breaker}
  - {key: x.rectifier_backfeed_breaker, label: System Rectifier Backfeed Breaker Status, table: input, address: 522, type: u16, enum: breaker}
  - {key: x.maintenance_bypass_breaker_status, label: System Maintenance Bypass Breaker Status, table: input, address: 523, type: u16, enum: breaker}
  - {key: x.operating_mode, label: UPS Operating Mode, table: input, address: 524, type: u16, enum: operating_mode}
  - {key: x.eco_mode_setting, label: ECO Mode Operation State, table: input, address: 525, type: u16, enum: disabled_enabled, poll: slow}
  - {key: x.operating_time, label: Total System Operating Time, table: input, address: 526, type: u32, unit: h, poll: slow}
  - {key: x.system_status, label: System Status, table: input, address: 528, type: u16, enum: system_status}
  - {key: x.sync_source, label: Inverter Synchronization Source, table: input, address: 529, type: u16, enum: sync_source}
  - {key: x.bypass_qualification, label: Bypass Qualification Status, table: input, address: 530, type: u16, enum: bypass_qualification}
  - {key: x.internal_bypass_breaker, label: Internal Bypass Breaker, table: input, address: 531, type: u16, enum: breaker}
  - {key: x.bypass_isolation_breaker, label: Bypass Isolation Breaker, table: input, address: 532, type: u16, enum: breaker}
  - {key: x.maintenance_bypass_breaker, label: Maintenance Bypass Breaker, table: input, address: 533, type: u16, enum: breaker}
  - {key: x.maintenance_isolation_breaker, label: Maintenance Isolation Breaker, table: input, address: 534, type: u16, enum: breaker}
  - {key: x.load_bank_breaker, label: System Load Bank Breaker, table: input, address: 535, type: u16, enum: breaker}
  # System
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: UTC; writable at 49998.}

enums:
  server_class: {'1': UPS, '2': Air, '3': PMP, '4': PDU, '5': Monitor}
  rectifier_status: {'0': 'Off', '1': Turning on, '2': 'On', '3': Fault}
  bypass_status: {'0': Not present, '1': 'On', '2': 'Off', '3': Fault, '4': Not ready}
  inverter_status: {'0': 'Off', '1': Turning on, '2': 'On', '3': Stopped by fault, '4': Stand-by, '5': Ready and in sync, '6': Not ready}
  charger_status: {'0': Standby, '1': 'On', '2': Switched off, '3': Forced on, '4': Stopped by fault}
  booster_status: {'0': 'Off', '1': Turning on, '2': 'On', '3': Stopped by fault}
  load_status: {'0': Init, '1': On inverter, '2': On battery, '3': On bypass, '4': On maintenance bypass, '5': Not supplied}
  battery_status: {'0': Idle, '1': Charging, '2': Discharging, '3': Not connected, '4': Fault}
  breaker: {'0': Open, '1': Closed, '2': Not installed}
  operating_mode: {'0': Idle, '1': Double conversion (VFI), '2': Interactive (VI), '3': Stand-by (VFD), '4': CR mode, '5': ECO mode (DIM)}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  sync_source: {'0': External, '1': Internal clock, '2': Output, '3': Bypass}
  bypass_qualification: {'0': Fail, '1': Marginal low, '2': Normal, '3': Marginal high}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 2}, kind: backup_mode, text: Load on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: state, equals: 5}, kind: fault, text: Load not supplied}
  - {when: {key: x.general_warning, equals: 1}, kind: warning, text: General warning}
  - {when: {key: x.general_fault, equals: 1}, kind: fault, text: General fault}
  - {when: {key: x.inverter_failure, equals: 1}, kind: fault, text: Inverter failure}
  - {when: {key: x.rectifier_failure, equals: 1}, kind: fault, text: Rectifier failure}
  - {when: {key: x.charger_failure, equals: 1}, kind: fault, text: Charger failure}
  - {when: {key: x.booster_failure, equals: 1}, kind: fault, text: Booster failure}
  - {when: {key: x.battery_low, equals: 1}, kind: warning, text: Battery low}
  - {when: {key: x.fan_failure, equals: 1}, kind: warning, text: Fan failure}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.epo_shutdown, equals: 1}, kind: fault, text: Shutdown by emergency power off}
  - {when: {key: x.input_breaker_open, equals: 1}, kind: warning, text: Input breaker open}
  - {when: {key: x.output_breaker_open, equals: 1}, kind: warning, text: Output breaker open}
  - {when: {key: x.internal_comm_failure, equals: 1}, kind: fault, text: Internal communication failure}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.over_temperature, equals: 1}, kind: warning, text: Equipment over temperature}
  - {when: {key: x.output_off, equals: 1}, kind: warning, text: Output off}
  - {when: {key: x.output_off_pending, equals: 1}, kind: warning, text: Output off pending}
  - {when: {key: x.bypass_out_of_sync, equals: 1}, kind: warning, text: Bypass out of sync}
  - {when: {key: x.bypass_voltage_fault, equals: 1}, kind: warning, text: Bypass voltage out of range}
  - {when: {key: x.bypass_overload, equals: 1}, kind: warning, text: Bypass overload}
  - {when: {key: x.fuse_failure, equals: 1}, kind: fault, text: Fuse failure}
  - {when: {key: x.battery_over_temperature, equals: 1}, kind: warning, text: Battery over temperature}
  - {when: {key: x.output_fault, equals: 1}, kind: fault, text: Output fault}
  - {when: {key: x.battery_test_failed, equals: 1}, kind: warning, text: Battery test failed}
  - {when: {key: x.battery_ground_fault, equals: 1}, kind: fault, text: Battery ground fault}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) or RDU101 / RDU120 network card in the UPS, over Modbus TCP
  or RTU (RS485, 9600, 19200 or 38400 baud, 8N1).
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1).
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'Battery current (the document calls it DC bus current): + = charging, − = discharging (stated in the glossary). It and
  the battery cabinet voltage have no scale in the document, so they read in whole amps and volts.'
- Powers are in kW / kVA as the document gives them, except the total apparent power, which is given here in VA.
- The map has no UPS Output Source register; the Load Status register (what supplies the load) serves as the state.
- Two enum texts are cut short in the document (bypass status 4 "Bypass not read", inverter status 4 "Inverter in Stand B"
  in the system block); read here as not ready and stand-by, as the per-core inverter status and the Trinergy Cube map spell
  them.
- 'The map has no settings: apart from the system clock, all registers are read-only, including the ECO mode state.'
- 'Left out: bypass currents, powers and apparent powers, the °F duplicates of the temperatures, and the per-core blocks for
  up to ten cores: status and KM1/KM4 breakers (30547 ff.), rectifier input values and temperatures (30727 ff.), output values
  and inverter temperatures (31057 ff.), battery voltage, current and running time (31467 ff.) and buck-booster temperatures
  (31607 ff.).'
- The card has no model or serial number registers, so there is no identify block.
- Power values the document gives in kW, kVA or kvar are given here in W, VA and var (scale × 1000).
