# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: airfi-ahu
manufacturer: Airfi
name: Air handling units (heat-recovery ventilation)
kind: ventilation

sources:
- id: airfi-homeassistant
  title: airfi-homeassistant (Home Assistant integration)
  url: https://github.com/airfioyab/airfi-homeassistant
  license: Apache-2.0
  commit: daaacf9ad370e761d2c1e5566a3194076019e12a
  path: custom_components/airfi/registers.py, custom_components/airfi/const.py, custom_components/airfi/modbus.py, custom_components/airfi/strings.json

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  limits:
    max_registers: 20

encoding:
  word_order: big

defaults:
  verified: false
  sources:
  - airfi-homeassistant

points:
  - {key: x.speed, label: Fan speed, table: holding, address: 1, type: u16, enum: speed, writable: true}
  - {key: x.force_control, label: Force control, table: holding, address: 2, type: u16, enum: force_control, writable: true}
  - {key: x.direct_control_enabled, label: Direct control enabled, table: holding, address: 3, type: u16, enum: off_on, writable: true}
  - {key: x.direct_control_percentage, label: Direct control, table: holding, address: 4, type: u16, unit: '%', writable: true, note: Range 0-100%.}
  - {key: x.temperature_setpoint, label: Temperature setpoint, table: holding, address: 5, type: u16, unit: °C, scale: 0.1, writable: true, note: Range 17-26 °C.}
  - {key: x.aux3_setpoint, label: AUX3 setpoint, table: holding, address: 6, type: u16, writable: true, note: Range 0-2000.}
  - {key: x.aux4_setpoint, label: AUX4 setpoint, table: holding, address: 7, type: u16, writable: true, note: Range 0-100.}
  - {key: x.filter_change_interval, label: Filter change interval, table: holding, address: 8, type: u16, enum: filter_change_interval, writable: true, note: Filter reminders per year.}
  - {key: x.bypass_mode, label: Bypass mode, table: holding, address: 9, type: u16, enum: bypass_mode, writable: true, note: Bypass of the heat-recovery cell.}
  - {key: x.supply_fan_direct_control, label: Supply fan direct control, table: holding, address: 10, type: u16, unit: '%', writable: true, note: Range 0-100%.}
  - {key: x.exhaust_fan_direct_control, label: Extract fan direct control, table: holding, address: 11, type: u16, unit: '%', writable: true, note: Range 0-100%.}
  - {key: x.home_away, label: Home/away, table: holding, address: 12, type: u16, enum: home_away, writable: true}
  - {key: x.cp_supply_speed1_setpoint, label: Constant pressure supply setpoint 1, table: holding, address: 13, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_supply_speed2_setpoint, label: Constant pressure supply setpoint 2, table: holding, address: 14, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_supply_speed3_setpoint, label: Constant pressure supply setpoint 3, table: holding, address: 15, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_supply_speed4_setpoint, label: Constant pressure supply setpoint 4, table: holding, address: 16, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_supply_speed5_setpoint, label: Constant pressure supply setpoint 5, table: holding, address: 17, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_exhaust_speed1_setpoint, label: Constant pressure extract setpoint 1, table: holding, address: 18, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_exhaust_speed2_setpoint, label: Constant pressure extract setpoint 2, table: holding, address: 19, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_exhaust_speed3_setpoint, label: Constant pressure extract setpoint 3, table: holding, address: 20, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_exhaust_speed4_setpoint, label: Constant pressure extract setpoint 4, table: holding, address: 21, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_exhaust_speed5_setpoint, label: Constant pressure extract setpoint 5, table: holding, address: 22, type: u16, writable: true, note: Range 0-999.}
  - {key: x.cp_deviation_setpoint, label: Constant pressure deviation, table: holding, address: 23, type: u16, writable: true, note: Range 5-300.}
  - {key: x.filter_guard_state, label: Filter guard mode, table: holding, address: 24, type: u16, enum: filter_guard_state, writable: true}
  - {key: x.filter_guard_supply_ref, label: Filter guard supply reference, table: holding, address: 25, type: u16, writable: true, note: Range 5-999.}
  - {key: x.filter_guard_exhaust_ref, label: Filter guard extract reference, table: holding, address: 26, type: u16, writable: true, note: Range 5-999.}
  - {key: x.emergency_stop_resume, label: Emergency stop manual resume, table: holding, address: 27, type: u16, enum: off_on, writable: true}
  - {key: x.transmitter_coefficient, label: Transmitter control coefficient, table: holding, address: 28, type: u16, writable: true, note: Range 0-999.}
  - {key: x.transmitter_deviation, label: Transmitter deviation, table: holding, address: 29, type: u16, writable: true, note: Range 0-999.}
  - {key: x.fire_hazard_supply_temp_limit, label: Fire hazard supply temperature limit, table: holding, address: 30, type: u16, unit: °C, writable: true, note: Range 0-99 °C.}
  - {key: x.fire_hazard_exhaust_temp_limit, label: Fire hazard extract temperature limit, table: holding, address: 31, type: u16, unit: °C, writable: true, note: Range 0-99 °C.}
  - {key: x.post_ventilation_time, label: Post-ventilation time, table: holding, address: 32, type: u16, unit: min, writable: true, note: Range 0-10 min.}
  - {key: x.buzzer_mute, label: Buzzer mute, table: holding, address: 33, type: u16, enum: off_on, writable: true}
  - {key: x.filter_change_due, label: Filter change due, table: holding, address: 34, type: u16, enum: off_on, writable: true, note: 'Reset filter change reminder: write 0.'}
  - {key: x.supply_fan_speed1_pct, label: Supply fan speed 1, table: holding, address: 35, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.supply_fan_speed2_pct, label: Supply fan speed 2, table: holding, address: 36, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.supply_fan_speed3_pct, label: Supply fan speed 3, table: holding, address: 37, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.supply_fan_speed4_pct, label: Supply fan speed 4, table: holding, address: 38, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.supply_fan_speed5_pct, label: Supply fan speed 5, table: holding, address: 39, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.exhaust_fan_speed1_pct, label: Extract fan speed 1, table: holding, address: 40, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.exhaust_fan_speed2_pct, label: Extract fan speed 2, table: holding, address: 41, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.exhaust_fan_speed3_pct, label: Extract fan speed 3, table: holding, address: 42, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.exhaust_fan_speed4_pct, label: Extract fan speed 4, table: holding, address: 43, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.exhaust_fan_speed5_pct, label: Extract fan speed 5, table: holding, address: 44, type: u16, unit: '%', writable: true, note: Range 25-100%.}
  - {key: x.separate_supply_fan_values, label: Separate supply fan values, table: holding, address: 45, type: u16, enum: off_on, writable: true}
  - {key: x.supply_fan_correction, label: Supply fan correction, table: holding, address: 46, type: u16, unit: '%', writable: true, note: Range 1-199%.}
  - {key: x.bypass_set_temperature, label: Bypass set temperature, table: holding, address: 47, type: u16, unit: °C, writable: true, note: Range 15-30 °C.}
  - {key: x.bypass_lower_limit, label: Bypass lower limit, table: holding, address: 48, type: u16, unit: °C, writable: true, note: Range 1-30 °C.}
  - {key: x.bypass_delay, label: Bypass delay, table: holding, address: 49, type: u16, unit: min, writable: true, note: Range 5-30 min.}
  - {key: x.supply_air_minimum_temperature, label: Supply air minimum temperature, table: holding, address: 50, type: u16, unit: °C, writable: true, note: Range 10-25 °C.}
  - {key: x.enhanced_cooling_allowed, label: Enhanced cooling allowed, table: holding, address: 51, type: u16, enum: off_on, writable: true}
  - {key: x.away_temperature_setpoint, label: Away temperature setpoint, table: holding, address: 52, type: u16, unit: °C, scale: 0.1, writable: true, note: Range 5-26 °C.}
  - {key: x.cooling_temp_limit, label: Cooling temperature limit, table: holding, address: 53, type: u16, unit: °C, writable: true, note: Range 10-99 °C.}
  - {key: x.pre_heating_temp_limit, label: Pre-heating temperature limit, table: holding, address: 54, type: u16, unit: °C, writable: true, note: Range 2-99 °C.}
  - {key: x.outdoor_valve_manual, label: Outdoor valve manual state, table: holding, address: 55, type: u16, enum: off_on, writable: true}
  - {key: x.rh_sensor_mode, label: Internal RH sensor mode, table: holding, address: 56, type: u16, enum: rh_sensor_mode, writable: true}
  - {key: x.sauna_mode, label: Sauna mode, table: holding, address: 57, type: u16, enum: off_on, writable: true}
  - {key: x.fireplace_mode, label: Fireplace mode, table: holding, address: 58, type: u16, enum: off_on, writable: true}
  - {key: x.heat_exchanger_disable, label: Rotary heat exchanger disable, table: holding, address: 59, type: u16, enum: off_on, writable: true}
  - {key: x.co2_setpoint, label: CO2 setpoint, table: holding, address: 60, type: u16, unit: ppm, writable: true, note: Range 0-10000 ppm.}
  - {key: x.internal_co2_enabled, label: Internal CO2 sensor enabled, table: holding, address: 61, type: u16, enum: off_on, writable: true}
  - {key: x.boost_time, label: Boost time, table: holding, address: 62, type: u16, unit: min, writable: true, note: Range 0-120 min.}
  - {key: x.boost_speed_addition, label: Boost speed addition, table: holding, address: 63, type: u16, unit: '%', writable: true, note: Range 0-100%.}
  - {key: x.boost_block, label: Boost block, table: holding, address: 64, type: u16, enum: boost_block, writable: true, note: Which boost sources are blocked.}
  - {key: x.aux1_control, label: AUX1 control, table: holding, address: 65, type: u16, enum: off_on, writable: true}
  - {key: x.modbus_rh_sensor, label: External RH sensor (Modbus), table: holding, address: 66, type: u16, unit: '%', writable: true, note: Range 0-100%. Value of an external sensor written to the unit.}
  - {key: x.modbus_co2_sensor, label: External CO2 sensor (Modbus), table: holding, address: 67, type: u16, unit: ppm, writable: true, note: Range 0-10000 ppm. Value of an external sensor written to the unit.}
  - {key: x.modbus_temperature_sensor, label: External temperature sensor (Modbus), table: holding, address: 68, type: u16, writable: true, note: Range 0-65535. Value of an external sensor written to the unit.}
  - {key: x.hardware_version, label: Hardware version, table: input, address: 1, type: u16, note: Packed as major×100 + minor×10 + patch.}
  - {key: x.software_version, label: Software version, table: input, address: 2, type: u16, note: Packed as major×100 + minor×10 + patch.}
  - {key: x.modbus_register_version, label: Modbus register version, table: input, address: 3, type: u16}
  - {key: x.outdoor_air_temperature, label: Outdoor air temperature (T1), table: input, address: 4, type: s16, unit: °C, scale: 0.1}
  - {key: x.supply_air_temperature, label: Supply air temperature (T2), table: input, address: 5, type: s16, unit: °C, scale: 0.1}
  - {key: x.exhaust_air_temperature, label: Extract air temperature (T3), table: input, address: 6, type: s16, unit: °C, scale: 0.1}
  - {key: x.waste_air_temperature, label: Waste air temperature (T4), table: input, address: 7, type: s16, unit: °C, scale: 0.1}
  - {key: x.supply_air_apartment_temperature, label: Supply to apartment temperature (T5), table: input, address: 8, type: s16, unit: °C, scale: 0.1}
  - {key: x.freeze_protection_temperature, label: Freeze protection temperature (T6), table: input, address: 9, type: s16, unit: °C, scale: 0.1}
  - {key: x.exhaust_fan_speed, label: Extract fan speed, table: input, address: 11, type: u16, unit: '%'}
  - {key: x.supply_fan_speed, label: Supply fan speed, table: input, address: 12, type: u16, unit: '%'}
  - {key: x.aux3_mode, label: AUX3 mode, table: input, address: 13, type: u16}
  - {key: x.aux4_mode, label: AUX4 mode, table: input, address: 14, type: u16}
  - {key: x.fireplace_active, label: Fireplace mode active, table: input, address: 15, type: u16, enum: off_on}
  - {key: x.home_away_state, label: Home, table: input, address: 16, type: u16, enum: home_away}
  - {key: x.emergency_stop, label: Emergency stop, table: input, address: 17, type: u16, enum: off_on}
  - {key: x.freeze_alarm, label: Freeze risk alarm, table: input, address: 18, type: u16, enum: off_on}
  - {key: x.machine_fault, label: Machine fault, table: input, address: 19, type: u16, enum: off_on}
  - {key: x.supply_fan_rpm, label: Supply fan RPM, table: input, address: 21, type: u16, unit: rpm}
  - {key: x.exhaust_fan_rpm, label: Extract fan RPM, table: input, address: 22, type: u16, unit: rpm}
  - {key: x.humidity, label: Humidity, table: input, address: 23, type: u16, unit: '%'}
  - {key: x.fan_speed_output, label: Fan speed output, table: input, address: 24, type: u16, unit: '%'}
  - {key: x.force_control_state, label: Force control state, table: input, address: 25, type: u16}
  - {key: x.direct_control_active, label: Direct control active, table: input, address: 26, type: u16, enum: off_on}
  - {key: x.direct_control_percentage_readback, label: Direct control, table: input, address: 27, type: u16, unit: '%'}
  - {key: x.temperature_setpoint_readback, label: Temperature setpoint (device), table: input, address: 28, type: s16, unit: °C, scale: 0.1}
  - {key: x.aux3_setpoint_readback, label: AUX3 setpoint (device), table: input, address: 29, type: u16}
  - {key: x.aux4_setpoint_readback, label: AUX4 setpoint (device), table: input, address: 30, type: u16, unit: '%'}
  - {key: x.filter_change_interval_readback, label: Filter change interval (device), table: input, address: 31, type: u16}
  - {key: x.error, label: Error bits, table: input, address: 32, type: u16, flags: error}
  - {key: x.aux3_read_value, label: AUX3 value, table: input, address: 33, type: u16}
  - {key: x.aux4_read_value, label: AUX4 value, table: input, address: 34, type: u16}
  - {key: x.constant_pressure_supply_alarm, label: Constant pressure supply alarm, table: input, address: 35, type: u16, enum: off_on}
  - {key: x.constant_pressure_exhaust_alarm, label: Constant pressure extract alarm, table: input, address: 36, type: u16, enum: off_on}
  - {key: x.filter_guard_alarm, label: Filter guard alarm, table: input, address: 37, type: u16, enum: off_on}
  - {key: x.aux2_state, label: AUX2 state, table: input, address: 38, type: u16}
  - {key: x.fire_alarm, label: Fire alarm, table: input, address: 39, type: u16, enum: off_on}
  - {key: x.range_hood_compensation, label: Range hood compensation, table: input, address: 40, type: u16, unit: '%'}
  - {key: x.s1_read_value, label: S1 value, table: input, address: 41, type: u16}
  - {key: x.room_sensor, label: Room temperature, table: input, address: 42, type: s16, unit: °C, scale: 0.1}
  - {key: x.post_heat_valve, label: Post-heating valve, table: input, address: 43, type: u16, unit: '%'}
  - {key: x.defrost_active, label: Defrost active, table: input, address: 44, type: u16, enum: off_on}
  - {key: x.intake_pressure, label: Intake pressure, table: input, address: 45, type: u16, unit: Pa}
  - {key: x.exhaust_pressure, label: Extract pressure, table: input, address: 46, type: u16, unit: Pa}
  - {key: x.aux1_status, label: AUX1 status, table: input, address: 47, type: u16, enum: off_on}
  - {key: x.outlet_valve_control_status, label: Outlet valve control status, table: input, address: 48, type: u16}
  - {key: x.bypass_active, label: Bypass active, table: input, address: 49, type: u16, enum: off_on}
  - {key: x.co2, label: CO2 concentration, table: input, address: 50, type: u16, unit: ppm, note: 0 when no CO2 sensor is fitted.}
  - {key: x.cp_supply_measured_pressure, label: Constant pressure supply (measured), table: input, address: 51, type: u16, unit: Pa, note: Only meaningful on constant-pressure installations.}
  - {key: x.cp_exhaust_measured_pressure, label: Constant pressure extract (measured), table: input, address: 52, type: u16, unit: Pa, note: Only meaningful on constant-pressure installations.}

enums:
  off_on: {'0': 'Off', '1': 'On'}
  home_away: {'0': Home, '1': Away}
  speed: {'0': 'Off', '1': Speed 1, '2': Speed 2, '3': Speed 3, '4': Speed 4, '5': Speed 5}
  force_control: {'0': 'Off', '1': Emergency stop, '2': Away}
  filter_change_interval: {'1': Once a year, '2': 2 times a year, '3': 3 times a year, '4': 4 times a year, '5': 5 times a year, '6': 6 times a year}
  bypass_mode: {'0': 'Off', '1': On (speeds 1–2), '2': On (speeds 1–5)}
  filter_guard_state: {'0': 'Off', '1': 'On', '2': On + calibrate}
  rh_sensor_mode: {'0': Switch mode, '1': Transmitter mode, '2': Disabled}
  boost_block: {'0': 'Off', '1': Humidity, '2': CO2, '3': Humidity and CO2, '4': All}

flags:
  error: {'0': Error E0, '1': Error E1, '2': Error E2, '3': Error E3, '4': Error E4, '5': Error E5, '6': Error E6, '7': Error E7, '8': Error E8}

notes:
- 'Register numbers are sent on the wire unchanged: register 1 is address 1, address 0 is rejected. The addresses here are
  those wire addresses.'
- A read touching a register the firmware does not know fails as a whole.
- Input register 3 holds the register-layout version; the project's tables follow version 360. Input 50 (CO2) needs version
  340 or later, inputs 51 and 52 (measured constant pressure) need 350 or later.
- The unit answers only its configured unit id (1-247, default 1) and 0.
- 'The unit type is not in a register: the units announce it, with IP, port and serial number, by UDP multicast to 239.255.100.200:3000.
  Types: 0 = Proto, 1 = Model 60 L, 2 = Model 60 R, 3 = Model 100 L, 4 = Model 100 R, 5 = Model 150 L, 6 = Model 150 R, 7
  = Model 130 L, 8 = Model 130 R, 9 = Model 250 L Electric, 10 = Model 250 R Electric, 11 = Model 250 L Water, 12 = Model
  250 R Water, 13 = Model 350 L Electric, 14 = Model 350 R Electric, 15 = Model 350 L Water, 16 = Model 350 R Water, 17 =
  Model C5 L Electric, 18 = Model C5 R Electric, 19 = Model C5 L Water, 20 = Model C5 R Water, 21 = Model 53 mini L, 22 =
  Model 53 mini R, 23 = Model 53 miniEnt L, 24 = Model 53 miniEnt R, 25 = Model 60 Ent L, 26 = Model 60 Ent R, 27 = Model
  130 Ent L, 28 = Model 130 Ent R, 29 = Model 150 Ent L, 30 = Model 150 Ent R, 31 = Model 250 EntL Electric, 32 = Model 250
  Ent R Electric, 33 = Model 250 Ent L Water, 34 = Model 250 Ent R Water, 35 = Model 350 Ent L Electric, 36 = Model 350 Ent
  R Electric, 37 = Model 350 Ent L Water, 38 = Model 350 Ent R Water, 39 = Model ReFit 10 L, 40 = Model ReFit 10 R.'
- Taken from open-source projects (see sources); not checked against manufacturer documents.
