# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the NIBE AirSite "Modbus TCP Register List – GreenManager for GreenMaster and XXL" (v26, v27).

modbusspec: 0
id: nibe-airsite-greenmaster
manufacturer: NIBE AirSite
name: GreenMaster GMA / GMXXL air handling units (GreenManager controller)
kind: ventilation

sources:
- title: Modbus TCP Register List – GreenManager for GreenMaster and XXL (GMA / GMXXL)
  version: v26 (firmware T03-3_GMA_2569 / T03-3_GMXXL_2819 and later)
  url: https://www.airsite.eu/download/18.3dad9bab19cf161f7d6103b/1774861601844/NIBE_AirSite_Modbus_TCP_Register_List-GMA_GMXXL_v26.pdf
  sha256: a2b96500931d95a4582f4ce400fd5f2499d6017dffc6853c316842c0678a0a8c
- title: Modbus TCP Register List – GreenManager for GreenMaster and XXL (GMA / GMXXL)
  version: v27 (firmware T03-5_GMA_3016T / T03-5_GMXXL_2916T and later)
  url: https://www.airsite.eu/download/18.3dad9bab19cf161f7d61038/1774861554584/AirSite_Modbus_TCP_Register_List-GMA_GMXXL_v27.pdf
  sha256: 5da5bd83fa49636ad088238ea5f5511350680400151e2fe33c297f749f079f23

connection:
  default_port: 502
  default_unit: 60
  transports:
  - tcp

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  # "zero parameter", always 0
  - table: input
    address: 78
    type: u16
    equals: 0
  # clock year
  - table: input
    address: 176
    type: u16
    range:
    - 2000
    - 2099
  # clock month
  - table: input
    address: 177
    type: u16
    range:
    - 1
    - 12

model_choice: user

models:
  - {id: gma, name: GreenMaster (GMA)}
  - {id: gmxxl, name: GreenMaster XXL (GMXXL)}

points:
  # Discrete inputs (1x, read only)
  - {key: x.unit_stopped, label: Stop/Start status, table: discrete, address: 32, type: bool, enum: unit_stopped}
  - {key: x.time_channel_run, label: Start via time channel, table: discrete, address: 35, type: bool, enum: time_channel}
  - {key: x.heating_pump, label: DO1 H.GP1 heating pump output, table: discrete, address: 128, type: bool}
  - {key: x.cooling_pump, label: DO2 C.GP1 cooling pump output, table: discrete, address: 129, type: bool}
  - {key: x.run_status_output, label: DO3 F.GQ1 run status output, table: discrete, address: 130, type: bool}
  - {key: x.ea_damper_output, label: DO4 F.QM1 EA damper output, table: discrete, address: 131, type: bool}
  - {key: x.sa_damper_output, label: DO5 T.QM1 SA damper output, table: discrete, address: 132, type: bool}
  - {key: x.outdoor_damper_output, label: DO6 T.QM2 outdoor damper output, table: discrete, address: 133, type: bool}
  - {key: x.fire_bypass_damper_output, label: DO7 F.QM2 fire bypass damper output, table: discrete, address: 134, type: bool, note: Mirrored at 100255 (discrete 254).}
  - {key: x.di1, label: DI1 status (reserve), table: discrete, address: 144, type: bool}
  - {key: x.di2_fire, label: DI2 status (fire), table: discrete, address: 145, type: bool}
  - {key: x.di3_fuse, label: DI3 status (fuse), table: discrete, address: 146, type: bool}
  - {key: x.di4_hx, label: DI4 status (HX / high pressure), table: discrete, address: 147, type: bool}
  - {key: x.di5_supply_fan_alarm, label: DI5 status (T.GQ1 fan alarm), table: discrete, address: 148, type: bool}
  - {key: x.di6_extract_fan_alarm, label: DI6 status (F.GQ1 fan alarm), table: discrete, address: 149, type: bool}
  - {key: x.di7_fire_damper_closed, label: DI7 status (F.QM2 damper closed), table: discrete, address: 150, type: bool}
  - {key: x.di8_fire_damper_open, label: DI8 status (F.QM2 damper open), table: discrete, address: 151, type: bool}
  - {key: x.di9_extended_run, label: DI9 status (SF1 extended run), table: discrete, address: 152, type: bool}
  - {key: x.fire_alarm_di2, label: Fire alarm via digital input DI2, table: discrete, address: 177, type: bool}
  - {key: x.supply_fan_running, label: T.GQ1 (SA) fan is running, table: discrete, address: 240, type: bool}
  - {key: x.extract_fan_running, label: F.GQ1 (EA) fan is running, table: discrete, address: 241, type: bool}
  - {key: x.fire_alarm_ai3, label: Fire alarm via analogue smoke detector AI3, table: discrete, address: 244, type: bool}
  - {key: x.fire_alarm_ai4, label: Fire alarm via analogue smoke detector AI4, table: discrete, address: 245, type: bool}
  - {key: x.fire_alarm_ai5, label: Fire alarm via analogue smoke detector AI5, table: discrete, address: 246, type: bool}
  - {key: x.fire_alarm_ai6, label: Fire alarm via analogue smoke detector AI6, table: discrete, address: 247, type: bool}
  - {key: x.smoke_service_ai3, label: Analogue smoke detector service alarm AI3, table: discrete, address: 248, type: bool}
  - {key: x.smoke_service_ai4, label: Analogue smoke detector service alarm AI4, table: discrete, address: 249, type: bool}
  - {key: x.smoke_service_ai5, label: Analogue smoke detector service alarm AI5, table: discrete, address: 250, type: bool}
  - {key: x.smoke_service_ai6, label: Analogue smoke detector service alarm AI6, table: discrete, address: 251, type: bool}
  - {key: x.bypass_damper_exercise_alarm, label: F.QM2 bypass damper exercise alarm, table: discrete, address: 253, type: bool}
  - {key: x.internal_fire_alarm, label: Internal fire alarm (not via DI2 or AI6), table: discrete, address: 255, type: bool}
  - {key: x.cooling_recycling_active, label: Cooling recycling function active, table: discrete, address: 282, type: bool}
  - {key: x.night_cooling_active, label: Night cooling function active, table: discrete, address: 283, type: bool}
  - {key: x.flow_reduction_active, label: T.GQ1 flow reduction function active, table: discrete, address: 285, type: bool}
  - {key: x.b_alarm, label: B-alarm (priority B), table: discrete, address: 286, type: bool}
  - {key: x.a_alarm, label: A-alarm (priority A), table: discrete, address: 287, type: bool}
  - {key: x.fire_alarm, label: Fire alarm (any source), table: discrete, address: 400, type: bool}
  - {key: x.frost_guard_alarm, label: H.BT1 frost guard alarm, table: discrete, address: 401, type: bool}
  - {key: x.fuse_alarm, label: Tripped fuse alarm, table: discrete, address: 403, type: bool}
  - {key: x.temperature_deviation_alarm, label: T.BT1 temperature regulator deviation alarm, table: discrete, address: 404, type: bool}
  - {key: x.supply_regulator_alarm, label: T.BP1/T.BF1 (SA) regulator deviation alarm, table: discrete, address: 405, type: bool}
  - {key: x.extract_regulator_alarm, label: F.BP1/F.BF1 (EA) regulator deviation alarm, table: discrete, address: 406, type: bool}
  - {key: x.supply_fan_alarm, label: T.GQ1 (SA) fan alarm, table: discrete, address: 407, type: bool}
  - {key: x.extract_fan_alarm, label: F.GQ1 (EA) fan alarm, table: discrete, address: 408, type: bool}
  - {key: x.hx_low_efficiency_alarm, label: TX1 (HX) low efficiency alarm, table: discrete, address: 409, type: bool}
  - {key: x.hx_alarm, label: TX1 (HX) rotation monitor (GMA) / F.BP3 high pressure (GMXXL) alarm, table: discrete, address: 410, type: bool}
  - {key: x.supply_filter_alarm, label: T.BP2 (SA) filter alarm, table: discrete, address: 411, type: bool}
  - {key: x.extract_filter_alarm, label: F.BP2 (EA) filter alarm, table: discrete, address: 412, type: bool}
  - {key: x.smoke_detector_service_alarm, label: Smoke detector service alarm, table: discrete, address: 413, type: bool}
  - {key: x.damper_alarm, label: Sum alarm for all dampers, table: discrete, address: 414, type: bool}

  # Input registers (3x, read only)
  - {key: x.outdoor_temperature_modbus_value, label: BT1 outdoor temperature via Modbus, table: input, address: 7, type: s16, unit: °C, scale: 0.1, note: The value written to holding 400008; -40.0–99.0 °C.}
  - {key: x.hx_efficiency_1, label: TX1 (HX) efficiency alt. 1, table: input, address: 20, type: u16, unit: '%'}
  - {key: x.hx_efficiency_2, label: TX1 (HX) efficiency alt. 2, table: input, address: 21, type: u16, unit: '%'}
  - {key: x.supply_differential_pressure, label: T.BF1 (SA) differential pressure, table: input, address: 32, type: u16, unit: Pa}
  - {key: x.supply_air_flow, label: T.BF1 (SA) air flow, table: input, address: 33, type: u16, unit: l/s}
  - {key: x.extract_differential_pressure, label: F.BF1 (EA) differential pressure, table: input, address: 34, type: u16, unit: Pa}
  - {key: x.extract_air_flow, label: F.BF1 (EA) air flow, table: input, address: 35, type: u16, unit: l/s}
  - {key: x.supply_air_temperature, label: T.BT1 supply air duct temperature, table: input, address: 36, type: s16, unit: °C, scale: 0.1}
  - {key: x.frost_guard_temperature, label: H.BT1 heating coil frost guard temperature, table: input, address: 37, type: s16, unit: °C, scale: 0.1}
  - {key: x.extract_air_temperature, label: F.BT1 extract air temperature, table: input, address: 38, type: s16, unit: °C, scale: 0.1}
  - {key: x.outdoor_temperature, label: BT1 outdoor temperature, table: input, address: 39, type: s16, unit: °C, scale: 0.1}
  - {key: x.supply_duct_pressure, label: T.BP1 supply air duct pressure, table: input, address: 40, type: u16, unit: Pa}
  - {key: x.extract_duct_pressure, label: F.BP1 extract air duct pressure, table: input, address: 41, type: u16, unit: Pa}
  - {key: x.supply_air_before_reheat_temperature, label: T.BT3 supply air temperature before reheating, table: input, address: 42, type: s16, unit: °C, scale: 0.1}
  - {key: x.outdoor_air_temperature, label: T.BT2 outdoor air temperature (integrated), table: input, address: 43, type: s16, unit: °C, scale: 0.1}
  - {key: x.exhaust_air_temperature, label: F.BT2 exhaust air temperature, table: input, address: 44, type: s16, unit: °C, scale: 0.1}
  - {key: x.supply_filter_pressure, label: T.BP2 supply air filter pressure, table: input, address: 45, type: u16, unit: Pa}
  - {key: x.extract_filter_pressure, label: F.BP2 extract air filter pressure, table: input, address: 46, type: u16, unit: Pa}
  - {key: x.room_temperature, label: BT2 room temperature, table: input, address: 47, type: s16, unit: °C, scale: 0.1}
  - {key: x.hx_output, label: TX1 HX output value, table: input, address: 48, type: u16, unit: '%', scale: 0.0244140625, note: 0–4096 = 0–100 %.}
  - {key: x.supply_fan_output, label: T.GQ1 SA fan output value, table: input, address: 49, type: u16, unit: '%', scale: 0.0244140625, note: 0–4096 = 0–100 %.}
  - {key: x.extract_fan_output, label: F.GQ1 EA fan output value, table: input, address: 50, type: u16, unit: '%', scale: 0.0244140625, note: 0–4096 = 0–100 %.}
  - {key: x.cooling_valve_output, label: C.QN1 cooling control valve output value, table: input, address: 51, type: u16, unit: '%', scale: 0.0244140625, note: 0–4096 = 0–100 %.}
  - {key: x.heating_valve_output, label: H.QN1 heating control valve output value, table: input, address: 52, type: u16, unit: '%', scale: 0.0244140625, note: 0–4096 = 0–100 %.}
  - {key: x.zero, label: Zero parameter, table: input, address: 78, type: u16, poll: slow, note: Always 0.}
  - {key: x.clock, label: Internal clock, table: input, address: 176, type: datetime, length: 6, poll: slow, datetime: {year: {register: 0}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, note: 300177–300182; 300183 is the weekday (1 = Monday … 7 = Sunday).}
  - {key: x.supply_temperature_setpoint, label: T.BT1 temperature regulator current setpoint, table: input, address: 288, type: s16, unit: °C, scale: 0.1}
  - {key: x.supply_pressure_flow_setpoint, label: T.BP1 / T.BF1 supply air current setpoint, table: input, address: 304, type: u16, note: 'Pa with pressure control, l/s with flow control.'}
  - {key: x.extract_pressure_flow_setpoint, label: F.BP1 / F.BF1 extract air current setpoint, table: input, address: 320, type: u16, note: 'Pa with pressure control, l/s with flow control.'}
  - {key: x.supply_setpoint_offset, label: T.BP1/T.BF1 setpoint current offset, table: input, address: 700, type: u16, note: 'Pa with pressure control, l/s with flow control.'}
  - {key: x.extract_setpoint_offset, label: F.BP1/F.BF1 setpoint current offset, table: input, address: 701, type: u16, note: 'Pa with pressure control, l/s with flow control.'}
  - {key: x.sampled_extract_temperature, label: Sampled F.BT1 value, table: input, address: 761, type: s16, unit: °C, scale: 0.1, poll: slow, note: 'Copy of holding 433530: F.BT1 sampled when the unit stops, used by night cooling.'}
  - {key: x.hx_bypass_damper_output, label: F.QN1 HX bypass damper output value, table: input, address: 368, type: u16, unit: '%', scale: 0.0244140625, models: [gmxxl], note: 0–4096 = 0–100 %.}
  - {key: x.hx_pressure, label: F.BP3 extract air HX pressure, table: input, address: 816, type: s16, unit: Pa}
  - {key: x.sfp, label: Current SFP value, table: input, address: 979, type: u16, unit: kW/(m³/s), scale: 0.001, verified: false, note: 'Range 0.000–3.000; the document gives no scale, 0.001 is assumed from the three decimals.'}
  - {key: x.unit_identity, label: Air handling unit identity, table: input, address: 1152, type: str, length: 8, poll: slow, verified: false, note: A text of 16 letters (also at holding 33920). The document doesn't say how the letters sit in the registers; two per register (8 registers) is assumed.}

  # Holding registers (4x, read / write)
  - {key: x.outdoor_temperature_via_modbus, label: BT1 outdoor temperature via Modbus, table: holding, address: 7, type: s16, unit: °C, scale: 0.1, writable: true, min: -40, max: 99, note: Used when the BT1 input is set to take its value from Modbus.}
  - {key: x.alarm_reset, label: Alarm reset, table: holding, address: 31, type: u16, writable: true, note: Write 1 to reset all alarms.}
  - {key: x.unit_start_stop, label: Unit start/stop, table: holding, address: 32771, type: u16, enum: unit_run, writable: true, note: Only when the unit is set to start/stop via Modbus.}
  - {key: x.supply_temperature_setting, label: T.BT1 temperature regulator setpoint (setting), table: holding, address: 33328, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 99, poll: slow}
  - {key: x.supply_pressure_setting, label: T.BP1 (SA) pressure regulator setpoint (setting), table: holding, address: 33376, type: u16, unit: Pa, writable: true, min: 0, max: 9999, poll: slow}
  - {key: x.supply_flow_setting, label: T.BF1 (SA) air flow regulator setpoint (setting), table: holding, address: 33377, type: u16, unit: l/s, writable: true, min: 0, max: 9999, poll: slow}
  - {key: x.extract_pressure_setting, label: F.BP1 (EA) pressure regulator setpoint (setting), table: holding, address: 33383, type: u16, unit: Pa, writable: true, min: 0, max: 9999, poll: slow}
  - {key: x.extract_flow_setting, label: F.BF1 (EA) air flow regulator setpoint (setting), table: holding, address: 33384, type: u16, unit: l/s, writable: true, min: 0, max: 9999, poll: slow}
  - {key: x.supply_filter_alarm_level, label: T.BP2 supply air filter dirty alarm level, table: holding, address: 33390, type: u16, unit: Pa, writable: true, min: 0, max: 9999, poll: slow}
  - {key: x.extract_filter_alarm_level, label: F.BP2 extract air filter dirty alarm level, table: holding, address: 33391, type: u16, unit: Pa, writable: true, min: 0, max: 9999, poll: slow}
  - {key: x.extract_temperature_setting, label: F.BT1/BT2 temperature regulator setpoint (setting), table: holding, address: 33536, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 99, poll: slow}

enums:
  unit_stopped: {'0': Air handling unit started, '1': Air handling unit stopped}
  time_channel: {'0': Time channel stop (run prohibited), '1': Time channel run (run permitted)}
  unit_run: {'0': Stopped, '1': Running}

problems:
  - {when: {key: x.a_alarm, equals: 1}, kind: fault, text: A-alarm (priority A) active}
  - {when: {key: x.b_alarm, equals: 1}, kind: warning, text: B-alarm (priority B) active}
  - {when: {key: x.fire_alarm, equals: 1}, kind: fault, text: Fire alarm}
  - {when: {key: x.frost_guard_alarm, equals: 1}, kind: fault, text: Heating coil frost guard alarm}
  - {when: {key: x.fuse_alarm, equals: 1}, kind: fault, text: Tripped fuse}
  - {when: {key: x.temperature_deviation_alarm, equals: 1}, kind: warning, text: Supply temperature regulator deviation}
  - {when: {key: x.supply_regulator_alarm, equals: 1}, kind: warning, text: Supply air pressure/flow regulator deviation}
  - {when: {key: x.extract_regulator_alarm, equals: 1}, kind: warning, text: Extract air pressure/flow regulator deviation}
  - {when: {key: x.supply_fan_alarm, equals: 1}, kind: fault, text: Supply air fan alarm}
  - {when: {key: x.extract_fan_alarm, equals: 1}, kind: fault, text: Extract air fan alarm}
  - {when: {key: x.hx_low_efficiency_alarm, equals: 1}, kind: warning, text: Heat exchanger low efficiency}
  - {when: {key: x.hx_alarm, equals: 1}, kind: fault, text: Heat exchanger rotation (GMA) / high pressure (GMXXL) alarm}
  - {when: {key: x.supply_filter_alarm, equals: 1}, kind: warning, text: Supply air filter dirty}
  - {when: {key: x.extract_filter_alarm, equals: 1}, kind: warning, text: Extract air filter dirty}
  - {when: {key: x.smoke_detector_service_alarm, equals: 1}, kind: warning, text: Smoke detector needs service}
  - {when: {key: x.damper_alarm, equals: 1}, kind: warning, text: Damper alarm}
  - {when: {key: x.bypass_damper_exercise_alarm, equals: 1}, kind: warning, text: Fire bypass damper exercise alarm}

notes:
- 'The document numbers registers 1-based with the table as leading digit (0x coils, 1x discrete inputs, 3x input registers,
  4x holding registers): 300008 is input register 7 here, 100033 discrete input 32, 432772 holding register 32771.'
- 'Every register is a 16-bit integer. The document gives value ranges but no scaling: values shown with one decimal (temperatures,
  -55.0–125.0 °C) are taken as tenths and signed (assumed, not stated). Outputs run 0–4096 for 0–100 %.'
- Default Modbus ID (unit) 60. Supported functions 01–06, 08, 15, 16. Port 502 isn't stated; assumed.
- 'Which model (GMA or GMXXL) a unit is can''t be read from the registers; points marked GMXXL only exist there. Identification
  is weak: it relies on the always-zero register 300079 and a plausible clock (300177 / 300178).'
- Several outputs (fans, valves, heat exchanger, pumps, dampers) can be switched to manual through coils and then written
  through the matching holding registers; those are left out.
- v27 (firmware T03-5) adds the DO4–DO7 and DI1–DI9 mirror bits, the fire alarm sources (DI2, AI3–AI6, internal), the analogue
  smoke detector service bits, the bypass damper exercise alarm, 300008, 300701 / 300702 and 300762; on units with v26 firmware
  they may not answer.
- 'Left out: the manual-operation and per-alarm reset coils, the SC2 / SIOX damper and smoke-detector module status bits (106177
  ff.), regulator tuning (P-band, I-time), alarm delays, setpoint offset curves, time channel schedules and clock setting
  registers (400177–400184).'
