# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: salda-smarty
manufacturer: Salda
name: Smarty (MCB controller)
kind: ventilation

sources:
- id: pysmarty2
  title: pysmarty2 (Python library behind the Home Assistant smarty integration)
  url: https://github.com/martinssipenko/pysmarty2
  license: MIT
  commit: 87575ec7110743a51e3a48980476976abb6ffc39
  path: pysmarty2/registers/*.json, pysmarty2/smarty.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

defaults:
  verified: false
  sources:
  - pysmarty2

points:
  - {key: x.filter_timer_reset, label: Filters timer reset, table: coil, address: 1, type: bool, writable: true}
  - {key: x.dryness_protection, label: Dryness protection, table: coil, address: 3, type: bool, writable: true}
  - {key: x.night_cooling_function, label: Night cooling function, table: coil, address: 4, type: bool, writable: true}
  - {key: x.intensive_air_flow_boost, label: Intensive air flow, table: coil, address: 5, type: bool, writable: true}
  - {key: x.alarm_rotor_broken_belt_warning, label: Warning! Rotor broken belt alarm, table: discrete, address: 1, type: bool}
  - {key: x.alarm_fireplace_protection_activated, label: Alarm! Fireplace protection activated, table: discrete, address: 2, type: bool}
  - {key: x.alarm_dryness_protection_activated, label: Warning! Dryness protection activated, table: discrete, address: 3, type: bool}
  - {key: x.alarm_plate_heat_exchanger_frost_protection_activated, label: Warning! Plate heat exchanger frost protection activated, table: discrete, address: 4, type: bool}
  - {key: x.alarm_plate_heat_exchanger_frost_protection_system_stopped, label: Alarm! Plate heat exchanger frost protection system stopped, table: discrete, address: 5, type: bool}
  - {key: x.alarm_plate_heat_exchanger_frost_protection_press_rele, label: Warning! Plate heat exchanger frost protection (pressure relay), table: discrete, address: 6, type: bool}
  - {key: x.alarm_hydronic_heater_frost_protection_system_stopped, label: Alarm! Hydronic heater frost protection. System stopped., table: discrete, address: 7, type: bool}
  - {key: x.alarm_too_low_supply_temperature, label: Warning! Too low supply temperature, table: discrete, address: 8, type: bool}
  - {key: x.alarm_too_high_supply_temperature, label: Warning! Too high supply temperature, table: discrete, address: 9, type: bool}
  - {key: x.alarm_too_low_supply_temperature_system_stopped, label: Alarm! Too low supply temperature. System stopped., table: discrete, address: 10, type: bool}
  - {key: x.alarm_too_high_supply_temperature_system_stopped, label: Alarm! Too high supply temperature. System stopped., table: discrete, address: 11, type: bool}
  - {key: x.alarm_change_supply_air_filter_press_rele_system_stopped, label: Warning! Change supply air filter (pressure relay)., table: discrete, address: 12, type: bool}
  - {key: x.alarm_change_extract_air_filter_press_rele_system_stopped, label: Warning! Change extract air filter (pressure relay)., table: discrete, address: 13, type: bool}
  - {key: x.alarm_change_supply_and_extract_filters, label: Warning! Change supply and extract filters (timeout), table: discrete, address: 14, type: bool}
  - {key: x.alarm_f1_fuse_failure, label: Alarm! Power supply failure. Please check F1 fuse., table: discrete, address: 15, type: bool}
  - {key: x.alarm_supply_air_temperature_sensor_failure_emergency_run, label: Warning! Supply air temperature sensor failure. Emergency run., table: discrete, address: 16, type: bool}
  - {key: x.alarm_extract_air_temperature_sensor_failure_emergency_run, label: Warning! Extract air temperature sensor failure. Emergency run., table: discrete, address: 17, type: bool}
  - {key: x.alarm_exhaust_air_temperature_sensor_failure_emergency_run, label: Warning! Exhaust air temperature sensor failure. Emergency run., table: discrete, address: 18, type: bool}
  - {key: x.alarm_outdoor_air_temperature_sensor_failure_emergency_run, label: Warning! Outdoor air temperature sensor failure. Emergency run., table: discrete, address: 19, type: bool}
  - {key: x.alarm_hydronic_heater_water_temperature_sensor_failure_emergency_run, label: Warning! Hydronic heater water temperature sensor failure. Emergency run., table: discrete, address: 20, type: bool}
  - {key: x.alarm_hydronic_preheater_water_temperature_sensor_failure_emergency_run, label: Warning! Hydronic pre-heater water temperature sensor failure. Emergency run., table: discrete, address: 21, type: bool}
  - {key: x.alarm_hydronic_cooler_water_temperature_sensor_failure_emergency_run, label: Warning! Hydronic cooler water temperature sensor failure. Emergency run., table: discrete, address: 22, type: bool}
  - {key: x.alarm_control_box_temperature_sensor_failure_emergency_run, label: Warning! Controller cabinet temperature sensor failure. Emergency run., table: discrete, address: 23, type: bool}
  - {key: x.alarm_supply_air_temperature_sensor_failure_system_stopped, label: Alarm! Supply air temperature sensor failure. System stopped., table: discrete, address: 24, type: bool}
  - {key: x.alarm_extract_air_temperature_sensor_failure_system_stopped, label: Alarm! Extract air temperature sensor failure. System stopped., table: discrete, address: 25, type: bool}
  - {key: x.alarm_exhaust_air_temperature_sensor_failure_system_stopped, label: Alarm! Exhaust air temperature sensor failure. System stopped., table: discrete, address: 26, type: bool}
  - {key: x.alarm_outdoor_air_temperature_sensor_failure_system_stopped, label: Alarm! Outdoor air temperature sensor failure. System stopped., table: discrete, address: 27, type: bool}
  - {key: x.alarm_hydronic_heater_water_temperature_sensor_failure_system_stopped, label: Alarm! Hydronic heater water temperature sensor failure. System stopped., table: discrete, address: 28, type: bool}
  - {key: x.alarm_hydronic_preheater_water_temperature_sensor_failure_system_stopped, label: Alarm! Hydronic pre-heater water temperature sensor failure. System stopped., table: discrete, address: 29, type: bool}
  - {key: x.alarm_hydronic_cooler_water_temperature_sensor_failure_system_stopped, label: Alarm! Hydronic cooler water temperature sensor failure. System stopped., table: discrete, address: 30, type: bool}
  - {key: x.alarm_control_box_temperature_sensor_failure_system_stopped, label: Alarm! Controller cabinet temperature sensor failure. System stopped., table: discrete, address: 31, type: bool}
  - {key: x.alarm_fire_damper_test_ok, label: Fire damper test OK, table: discrete, address: 32, type: bool}
  - {key: x.alarm_fire_damper_test_failed, label: Warning! Fire damper test failed, table: discrete, address: 33, type: bool}
  - {key: x.alarm_heater_manual_protection_system_stoppped, label: Alarm! Heater manual protection. System stopped!, table: discrete, address: 34, type: bool}
  - {key: x.alarm_heater_automatic_protection, label: Warning! Heater automatic protection, table: discrete, address: 35, type: bool}
  - {key: x.alarm_preheater_manual_protection_system_stoppped, label: Alarm! Pre-heater manual protection. System stopped!, table: discrete, address: 36, type: bool}
  - {key: x.alarm_preheater_automatic_protection, label: Warning! Pre-heater automatic protection, table: discrete, address: 37, type: bool}
  - {key: x.alarm_supply_fan_protection, label: Alarm! Supply fan failure, table: discrete, address: 38, type: bool}
  - {key: x.alarm_extract_fan_protection, label: Alarm! Extract fan failure, table: discrete, address: 39, type: bool}
  - {key: x.alarm_dx_cooler_protection, label: Alarm! DX cooler failure, table: discrete, address: 40, type: bool}
  - {key: x.alarm_fire_alarm, label: Alarm! Fire, table: discrete, address: 41, type: bool}
  - {key: x.alarm_supply_fan_pressure_protection_system_stoppped, label: Alarm! Supply fan pressure protection. System stopped., table: discrete, address: 42, type: bool}
  - {key: x.alarm_extract_fan_pressure_protection_system_stoppped, label: Alarm! Extract fan pressure protection. System stopped., table: discrete, address: 43, type: bool}
  - {key: x.alarm_internal, label: Alarm! Internal system error., table: discrete, address: 44, type: bool}
  - {key: x.alarm_heater_manual_protection_boosting, label: Alarm! Heater manual protection. Boosting., table: discrete, address: 45, type: bool}
  - {key: x.alarm_preheater_manual_protection_boosting, label: Alarm! Pre-heater manual protection. Boosting., table: discrete, address: 46, type: bool}
  - {key: x.alarm_internal_communication_error, label: Alarm! Internal communication error, table: discrete, address: 47, type: bool}
  - {key: x.alarm_dx_cooler_defrosting, label: Warning! DX cooler defrosting, table: discrete, address: 48, type: bool}
  - {key: x.alarm_too_hi_3days_rh, label: Warning! Too high 3 days extract humidity. Increasing air flow., table: discrete, address: 49, type: bool}
  - {key: x.alarm_too_hi_rh, label: Warning! Too high extract humidity. Boosting., table: discrete, address: 50, type: bool}
  - {key: x.alarm_rotor_broken_belt_alarm_system_stopped, label: Alarm! Rotor broken belt alarm. System stopped., table: discrete, address: 51, type: bool}
  - {key: x.alarm_gas_heater_failure, label: Warning! Gas heater failure, table: discrete, address: 52, type: bool}
  - {key: x.alarm_gas_preheater_failure, label: Warning! Gas pre-heater failure, table: discrete, address: 53, type: bool}
  - {key: x.alarm_too_hi_condensation, label: Warning! Too high condensation level, table: discrete, address: 54, type: bool}
  - {key: x.alarm_supply_fan_failure_emergency_run, label: Warning! Supply fan failure. Emergency run., table: discrete, address: 55, type: bool}
  - {key: x.alarm_extract_fan_failure_emergency_run, label: Warning! Extract fan failure. Emergency run., table: discrete, address: 56, type: bool}
  - {key: x.alarm_too_low_supply_air_flow, label: Warning! Too low supply air flow for DX cooler, table: discrete, address: 57, type: bool}
  - {key: x.alarm_bypass_damper_alarm_system_stopped, label: Alarm! Bypass damper failure. System stopped., table: discrete, address: 58, type: bool}
  - {key: x.alarm_heater_circ_pump_failure_system_stopped, label: Alarm! Hydronic heater/pre-heater circ. pump failute. System stopped., table: discrete, address: 59, type: bool}
  - {key: x.alarm_heater_circ_pump_failure, label: Warning! Hydronic heater/pre-heater circ. pump failute., table: discrete, address: 60, type: bool}
  - {key: x.alarm_remote_heater_alarm_system_stopped, label: Alarm! Remote heater failure!, table: discrete, address: 61, type: bool}
  - {key: x.alarm_remote_heater_warning, label: Warning! Remote heater failure!, table: discrete, address: 62, type: bool}
  - {key: x.alarm_remote_pre_heater_alarm_system_stopped, label: Alarm! Remote pre-heater failure!, table: discrete, address: 63, type: bool}
  - {key: x.alarm_remote_pre_heater_warning, label: Warning! Remote pre-heater failure!, table: discrete, address: 64, type: bool}
  - {key: x.alarm_remote_cooler_alarm_system_stopped, label: Alarm! Remote cooler failure!, table: discrete, address: 65, type: bool}
  - {key: x.alarm_remote_cooler_warning, label: Warning! Remote cooler failure!, table: discrete, address: 66, type: bool}
  - {key: x.alarm_fire_alarm2, label: Alarm! Fire protection 2, table: discrete, address: 67, type: bool}
  - {key: x.critical_alarm, label: Any active critical alarm, table: discrete, address: 188, type: bool}
  - {key: x.warning, label: Any active warning, table: discrete, address: 189, type: bool}
  - {key: x.user_config_current_system_mode, label: Current system mode, table: holding, address: 1, type: u16, enum: user_config_current_system_mode, writable: true}
  - {key: x.alarm_a, label: Alarm A (), table: holding, address: 200, type: u16, enum: alarm_a}
  - {key: x.alarm_b, label: Alarm B (), table: holding, address: 201, type: u16, enum: alarm_b}
  - {key: x.alarms_reset, label: Alarms Reset, table: holding, address: 202, type: u16, enum: alarms_reset, writable: true}
  - {key: state, label: Current system state, table: input, address: 1, type: u16, enum: current_system_state}
  - {key: firmware, label: Software version, table: input, address: 2, type: u16}
  - {key: x.configuration_version, label: Configuration version, table: input, address: 3, type: u16}
  - {key: x.current_system_mode, label: Current system mode, table: input, address: 15, type: u16, enum: current_system_mode}
  - {key: x.supply_air_temperature, label: T1-Supply air temperature, table: input, address: 18, type: u16, unit: °C, scale: 0.1, note: The library reads this as an unsigned value and applies no sign conversion; how the controller encodes temperatures below 0 °C is not stated.}
  - {key: x.extract_air_temperature, label: T2-Extract air temperature, table: input, address: 19, type: u16, unit: °C, scale: 0.1, note: The library reads this as an unsigned value and applies no sign conversion; how the controller encodes temperatures below 0 °C is not stated.}
  - {key: x.outdoor_air_temperature, label: Outdoor air temperature, table: input, address: 21, type: u16, unit: °C, scale: 0.1, note: The library reads this as an unsigned value and applies no sign conversion; how the controller encodes temperatures below 0 °C is not stated.}
  - {key: x.filters_timer_days_left, label: Filters timer days left, table: input, address: 30, type: u16, unit: d}
  - {key: x.supply_fan_speed_rpm, label: Supply fan spreed RPM, table: input, address: 55, type: u16, unit: rpm}
  - {key: x.extract_fan_speed_rpm, label: Extract fan spreed RPM, table: input, address: 56, type: u16, unit: rpm}

enums:
  user_config_current_system_mode: {'0': Stand-by, '1': Building protection, '2': Economy, '3': Confort}
  alarm_a: {'0': no alarms, '1': alarm}
  alarm_b: {'0': no warnings, '1': warning}
  alarms_reset: {'0': nothing, '1': activate}
  current_system_state: {'0': Stand-by, '1': Building protection, '2': Economy, '3': Comfort, '4': Emergency run, '5': Preparing, '6': Opening dampers, '7': Boost, '8': Cooling heaters, '9': Closing dampers, '10': Night Cooling, '11': Critical alarm, '12': Fire alarm, '13': Heat exchanger frost protection, '14': Change filters, '15': Room RH 3 days average is lower than 30%. Limiting speed, '16': DX cooler defrosting, '17': Fire damper testing}
  current_system_mode: {'0': Stand-by, '1': Building protection, '2': Economy, '3': Comfort, '4': Boost}

notes:
- The library names its source as the Salda MCB 1.21 Modbus table and uses the addresses as protocol addresses (it sends them
  to pymodbus unchanged).
- Discrete inputs 1…67 are alarm and warning flags (1 = active); 188 and 189 summarise any critical alarm and any warning.
- 'Salda RIS/RIRS MCB from modbus_local_gateway (salda-mcb) lists a different map: its mode registers are one lower (holding
  0, input 14) and its temperatures sit at input 0/3/6/9 instead of 18/19/21. Which is right for which controller version
  is not known, so the two are kept apart.'
- Default unit 1 and Modbus TCP are the library's connection defaults.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
