# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: systemair-cd4
manufacturer: Systemair
name: CD4 controller (legacy residential units)
kind: ventilation

sources:
- id: smarthomeng
  title: SmartHomeNG plugins
  url: https://github.com/smarthomeNG/plugins
  license: GPL-3.0-or-later
  commit: 0176a8684934aab9a52f905cdea80f8410200c2f
  path: systemair/__init__.py, systemair/systemair.yaml
- id: systemair-modbus
  title: home-assistant-systemair-modbus (Home Assistant integration)
  url: https://github.com/Howard0000/home-assistant-systemair-modbus
  license: MIT
  commit: dbfe5e0a4e6481e71b9d370f5a1c00155aa60243
  path: custom_components/systemair_modbus/models/cd4.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp

encoding:
  word_order: big

defaults:
  verified: false
  sources:
  - smarthomeng

points:
  - {key: x.status_temperatursensor_input1, label: Status Temperatursensor Input1, table: discrete, address: 3488, type: bool, note: '0 = kein Fehler, 1 = Fehler'}
  - {key: x.status_temperatursensor_input2, label: Status Temperatursensor Input2, table: discrete, address: 3489, type: bool, note: '0 = kein Fehler, 1 = Fehler'}
  - {key: x.status_temperatursensor_input3, label: Status Temperatursensor Input3, table: discrete, address: 3490, type: bool, note: '0 = kein Fehler, 1 = Fehler'}
  - {key: x.status_temperatursensor_input4, label: Status Temperatursensor Input4, table: discrete, address: 3491, type: bool, note: '0 = kein Fehler, 1 = Fehler'}
  - {key: x.status_temperatursensor_input5, label: Status Temperatursensor Input5, table: discrete, address: 3492, type: bool, note: '0 = kein Fehler, 1 = Fehler'}
  - {key: x.rotor_relais_aktiv, label: Rotor Relais Aktiv, table: discrete, address: 5616, type: bool, note: '0 = nicht aktiv, 1 = aktiv'}
  - {key: x.wochenprogramm_aktiv, label: Wochenprogramm Aktiv, table: discrete, address: 6400, type: bool, note: '0 = aus, 1 = ein'}
  - {key: x.digitalinput_d1_aktiv, label: DigitalInput D1 Aktiv, table: discrete, address: 11200, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.digitalinput_di2_aktiv, label: DigitalInput DI2 Aktiv, table: discrete, address: 11201, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.digitalinput_di3_aktiv, label: DigitalInput DI3 Aktiv, table: discrete, address: 11202, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.digitalinput_di4_aktiv, label: DigitalInput DI4 Aktiv, table: discrete, address: 11203, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.digitalinput_di5_aktiv, label: DigitalInput DI5 Aktiv, table: discrete, address: 11204, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.digitalinput_di6_aktiv, label: DigitalInput DI6 Aktiv, table: discrete, address: 11205, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.digitalinput_di7_aktiv, label: DigitalInput DI7 Aktiv, table: discrete, address: 11206, type: bool, note: '0 = inaktiv, 1 = aktiv'}
  - {key: x.pcu_relay_preheater, label: PCU Relay Preheater, table: discrete, address: 12000, type: bool}
  - {key: x.pcu_relay_reheater, label: PCU Relay Reheater, table: discrete, address: 12001, type: bool}
  - {key: x.pcu_relay_common_heater_preheater, label: PCU Relay Common Heater Preheater, table: discrete, address: 12002, type: bool}
  - {key: x.alarm_filter, label: Alarm Filter, table: discrete, address: 12800, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_luefter, label: Alarm Luefter, table: discrete, address: 12802, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_rotor, label: Alarm Rotor, table: discrete, address: 12803, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_frost, label: Alarm Frost, table: discrete, address: 12804, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_pcu, label: Alarm PCU, table: discrete, address: 12805, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_temperatursensor, label: Alarm Temperatursensor, table: discrete, address: 12806, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_notfallthermostat, label: Alarm Notfallthermostat, table: discrete, address: 12807, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_lueftungsklappe, label: Alarm Lueftungsklappe, table: discrete, address: 12808, type: bool, note: '0 = Alarm nicht aktiv, 1 = Alarm aktiv'}
  - {key: x.alarm_relais_aktiv, label: Alarm Relais Aktiv, table: discrete, address: 12816, type: bool, note: '0 = Relais nicht aktiv, 1 = Relais aktiv'}
  - {key: x.reg_wl_node_1_value_t_d1, label: REG WL NODE 1 VALUE T D1, table: discrete, address: 14416, type: bool}
  - {key: x.reg_wl_node_1_value_t_d2, label: REG WL NODE 1 VALUE T D2, table: discrete, address: 14417, type: bool}
  - {key: x.reg_wl_node_2_value_t_d1, label: REG WL NODE 2 VALUE T D1, table: discrete, address: 14576, type: bool}
  - {key: x.reg_wl_node_2_value_t_d2, label: REG WL NODE 2 VALUE T D2, table: discrete, address: 14577, type: bool}
  - {key: x.reg_wl_node_3_value_t_d1, label: REG WL NODE 3 VALUE T D1, table: discrete, address: 14736, type: bool}
  - {key: x.reg_wl_node_3_value_t_d2, label: REG WL NODE 3 VALUE T D2, table: discrete, address: 14737, type: bool}
  - {key: x.reg_wl_node_4_value_t_d1, label: REG WL NODE 4 VALUE T D1, table: discrete, address: 14896, type: bool}
  - {key: x.reg_wl_node_4_value_t_d2, label: REG WL NODE 4 VALUE T D2, table: discrete, address: 14897, type: bool}
  - {key: x.reg_wl_node_5_value_t_d1, label: REG WL NODE 5 VALUE T D1, table: discrete, address: 15056, type: bool}
  - {key: x.reg_wl_node_5_value_t_d2, label: REG WL NODE 5 VALUE T D2, table: discrete, address: 15057, type: bool}
  - {key: x.reg_wl_node_6_value_t_d1, label: REG WL NODE 6 VALUE T D1, table: discrete, address: 15216, type: bool}
  - {key: x.reg_wl_node_6_value_t_d2, label: REG WL NODE 6 VALUE T D2, table: discrete, address: 15217, type: bool}
  - {key: x.reg_wl_node_7_value_t_d1, label: REG WL NODE 7 VALUE T D1, table: discrete, address: 15376, type: bool}
  - {key: x.reg_wl_node_7_value_t_d2, label: REG WL NODE 7 VALUE T D2, table: discrete, address: 15377, type: bool}
  - {key: x.reg_wl_node_8_value_t_d1, label: REG WL NODE 8 VALUE T D1, table: discrete, address: 15536, type: bool}
  - {key: x.reg_wl_node_8_value_t_d2, label: REG WL NODE 8 VALUE T D2, table: discrete, address: 15537, type: bool}
  - {key: x.reg_wl_node_9_value_t_d1, label: REG WL NODE 9 VALUE T D1, table: discrete, address: 15696, type: bool}
  - {key: x.reg_wl_node_9_value_t_d2, label: REG WL NODE 9 VALUE T D2, table: discrete, address: 15697, type: bool}
  - {key: x.reg_wl_node_10_value_t_d1, label: REG WL NODE 10 VALUE T D1, table: discrete, address: 15856, type: bool}
  - {key: x.reg_wl_node_10_value_t_d2, label: REG WL NODE 10 VALUE T D2, table: discrete, address: 15857, type: bool}
  - {key: x.lueftergeschwindigkeit, label: Lueftergeschwindigkeit, table: holding, address: 100, type: u16, enum: lueftergeschwindigkeit, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luftstrom_zuluft_langsam, label: Luftstrom Zuluft Langsam, table: holding, address: 101, type: u16, unit: rpm, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luftstrom_abluft_langsam, label: Luftstrom Abluft Langsam, table: holding, address: 102, type: u16, unit: rpm, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luftstrom_zuluft_mittel, label: Luftstrom Zuluft Mittel, table: holding, address: 103, type: u16, unit: rpm, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luftstrom_abluft_mittel, label: Luftstrom Abluft Mittel, table: holding, address: 104, type: u16, unit: rpm, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luftstrom_zuluft_schnell, label: Luftstrom Zuluft Schnell, table: holding, address: 105, type: u16, unit: rpm, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luftstrom_abluft_schnell, label: Luftstrom Abluft Schnell, table: holding, address: 106, type: u16, unit: rpm, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.masseinheit_luftstrom, label: Masseinheit Luftstrom, table: holding, address: 107, type: u16, enum: masseinheit_luftstrom, writable: true}
  - {key: x.luefter_zuluft_pwm, label: Luefter Zuluft PWM, table: holding, address: 108, type: u16, unit: V, scale: 0.1, conflicts: [{sources: [systemair-modbus], unit: '%', scale: 1, label: Supply fan – output}]}
  - {key: x.luefter_abluft_pwm, label: Luefter Abluft PWM, table: holding, address: 109, type: u16, unit: V, scale: 0.1, conflicts: [{sources: [systemair-modbus], unit: '%', scale: 1, label: Extract fan – output}]}
  - {key: x.luefterdrehzahl_zuluft, label: Luefterdrehzahl Zuluft, table: holding, address: 110, type: u16, unit: rpm, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luefterdrehzahl_abluft, label: Luefterdrehzahl Abluft, table: holding, address: 111, type: u16, unit: rpm, sources: [smarthomeng, systemair-modbus]}
  - {key: x.lueftergeschwindigkeit_display, label: Lueftergeschwindigkeit Display, table: holding, address: 112, type: u16, sources: [smarthomeng, systemair-modbus]}
  - {key: x.display_aus_erlaubt, label: Display AUS erlaubt, table: holding, address: 113, type: u16, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl1, label: Luefter Geschwindigkeit Log Zuluft LVL1, table: holding, address: 115, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl2, label: Luefter Geschwindigkeit Log Zuluft LVL2, table: holding, address: 116, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl3, label: Luefter Geschwindigkeit Log Zuluft LVL3, table: holding, address: 117, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl4, label: Luefter Geschwindigkeit Log Zuluft LVL4, table: holding, address: 118, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl5, label: Luefter Geschwindigkeit Log Zuluft LVL5, table: holding, address: 119, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl1, label: Luefter Geschwindigkeit Log Abluft LVL1, table: holding, address: 120, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl2, label: Luefter Geschwindigkeit Log Abluft LVL2, table: holding, address: 121, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl3, label: Luefter Geschwindigkeit Log Abluft LVL3, table: holding, address: 122, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl4, label: Luefter Geschwindigkeit Log Abluft LVL4, table: holding, address: 123, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl5, label: Luefter Geschwindigkeit Log Abluft LVL5, table: holding, address: 124, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl1_nr, label: Luefter Geschwindigkeit Log Zuluft LVL1 NR, table: holding, address: 125, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl2_nr, label: Luefter Geschwindigkeit Log Zuluft LVL2 NR, table: holding, address: 126, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl3_nr, label: Luefter Geschwindigkeit Log Zuluft LVL3 NR, table: holding, address: 127, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl4_nr, label: Luefter Geschwindigkeit Log Zuluft LVL4 NR, table: holding, address: 128, type: u16}
  - {key: x.luefter_geschwindigkeit_log_zuluft_lvl5_nr, label: Luefter Geschwindigkeit Log Zuluft LVL5 NR, table: holding, address: 129, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl1_nr, label: Luefter Geschwindigkeit Log Abluft LVL1 NR, table: holding, address: 130, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl2_nr, label: Luefter Geschwindigkeit Log Abluft LVL2 NR, table: holding, address: 131, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl3_nr, label: Luefter Geschwindigkeit Log Abluft LVL3 NR, table: holding, address: 132, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl4_nr, label: Luefter Geschwindigkeit Log Abluft LVL4 NR, table: holding, address: 133, type: u16}
  - {key: x.luefter_geschwindigkeit_log_abluft_lvl5_nr, label: Luefter Geschwindigkeit Log Abluft LVL5 NR, table: holding, address: 134, type: u16}
  - {key: x.luefter_systemkurve_zuluft, label: Luefter Systemkurve Zuluft, table: holding, address: 135, type: u16, writable: true}
  - {key: x.luefter_systemkurve_abluft, label: Luefter Systemkurve Abluft, table: holding, address: 136, type: u16, writable: true}
  - {key: x.luefter_kontrolltyp, label: Luefter Kontrolltyp, table: holding, address: 137, type: u16, enum: luefter_kontrolltyp, writable: true}
  - {key: x.heizregister_typ, label: Heizregister Typ, table: holding, address: 200, type: u16, enum: heizregister_typ, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.kuehler_typ, label: Kuehler Typ, table: holding, address: 201, type: u16, enum: kuehler_typ, writable: true}
  - {key: x.status_heizregister_kuehler, label: Status Heizregister Kuehler, table: holding, address: 202, type: u16}
  - {key: x.signal_wasserheizregister_kuehler, label: Signal Wasserheizregister Kuehler, table: holding, address: 203, type: u16}
  - {key: x.signal_kuehler, label: Signal Kuehler, table: holding, address: 204, type: u16}
  - {key: x.frostschutzlevel, label: Frostschutzlevel, table: holding, address: 205, type: u16, writable: true}
  - {key: x.sollwerttemperatur_heizregister, label: Sollwerttemperatur Heizregister, table: holding, address: 206, type: u16, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.isttemperatur_heizregister, label: Isttemperatur Heizregister, table: holding, address: 207, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperaturlevel1_heizregister, label: Temperaturlevel1 Heizregister, table: holding, address: 208, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperaturlevel2_heizregister, label: Temperaturlevel2 Heizregister, table: holding, address: 209, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperaturlevel3_heizregister, label: Temperaturlevel3 Heizregister, table: holding, address: 210, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperaturlevel4_heizregister, label: Temperaturlevel4 Heizregister, table: holding, address: 211, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperaturlevel5_heizregister, label: Temperaturlevel5 Heizregister, table: holding, address: 212, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperatursensor_1, label: Temperatursensor 1, table: holding, address: 213, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperatursensor_2, label: Temperatursensor 2, table: holding, address: 214, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperatursensor_3, label: Temperatursensor 3, table: holding, address: 215, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperatursensor_4, label: Temperatursensor 4, table: holding, address: 216, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperatursensor_5, label: Temperatursensor 5, table: holding, address: 217, type: s16, unit: °C, scale: 0.1, sources: [smarthomeng, systemair-modbus]}
  - {key: x.temperature_sensor_state, label: Temperature sensor status – raw value, table: holding, address: 218, type: u16, sources: [systemair-modbus]}
  - {key: x.vorheizregister_typ, label: Vorheizregister Typ, table: holding, address: 219, type: u16, enum: vorheizregister_typ, writable: true}
  - {key: x.heizregister_sollwert_leavehome_funktion, label: Heizregister Sollwert LeaveHome Funktion, table: holding, address: 220, type: u16, unit: °C, scale: 0.1}
  - {key: x.temperature_regulation_setpoint, label: Temperature regulation setpoint, table: holding, address: 221, type: s16, unit: °C, scale: 0.1, sources: [systemair-modbus]}
  - {key: x.temperature_setting_step, label: Temperature setting step, table: holding, address: 235, type: s16, unit: °C, scale: 0.1, sources: [systemair-modbus]}
  - {key: x.luftklappe_pwm, label: Luftklappe PWM, table: holding, address: 300, type: u16, unit: V, scale: 0.1}
  - {key: x.status_rotor, label: Status Rotor, table: holding, address: 350, type: u16, enum: status_rotor, sources: [smarthomeng, systemair-modbus]}
  - {key: x.rotor_relay_active, label: Rotor relay active, table: holding, address: 351, type: u16, sources: [systemair-modbus]}
  - {key: x.lueftergeschwindigkeit_wochenprogramm_an, label: Lueftergeschwindigkeit Wochenprogramm An, table: holding, address: 401, type: u16, writable: true}
  - {key: x.lueftergeschwindigkeit_wochenprogramm_aus, label: Lueftergeschwindigkeit Wochenprogramm Aus, table: holding, address: 402, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag1_periode1_minute, label: Start Wochenprogramm Tag1 Periode1 Minute, table: holding, address: 404, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag1_periode1_stunde, label: Ende Wochenprogramm Tag1 Periode1 Stunde, table: holding, address: 405, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag1_periode1_minute, label: Ende Wochenprogramm Tag1 Periode1 Minute, table: holding, address: 406, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag1_periode2_stunde, label: Start Wochenprogramm Tag1 Periode2 Stunde, table: holding, address: 407, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag1_periode2_minute, label: Start Wochenprogramm Tag1 Periode2 Minute, table: holding, address: 408, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag1_periode2_stunde, label: Ende Wochenprogramm Tag1 Periode2 Stunde, table: holding, address: 409, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag1_periode2_minute, label: Ende Wochenprogramm Tag1 Periode2 Minute, table: holding, address: 410, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag2_periode1_stunde, label: Start Wochenprogramm Tag2 Periode1 Stunde, table: holding, address: 411, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag2_periode1_minute, label: Start Wochenprogramm Tag2 Periode1 Minute, table: holding, address: 412, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag2_periode1_stunde, label: Ende Wochenprogramm Tag2 Periode1 Stunde, table: holding, address: 413, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag2_periode1_minute, label: Ende Wochenprogramm Tag2 Periode1 Minute, table: holding, address: 414, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag2_periode2_stunde, label: Start Wochenprogramm Tag2 Periode2 Stunde, table: holding, address: 415, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag2_periode2_minute, label: Start Wochenprogramm Tag2 Periode2 Minute, table: holding, address: 416, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag2_periode2_stunde, label: Ende Wochenprogramm Tag2 Periode2 Stunde, table: holding, address: 417, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag2_periode2_minute, label: Ende Wochenprogramm Tag2 Periode2 Minute, table: holding, address: 418, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag3_periode1_minute, label: Start Wochenprogramm Tag3 Periode1 Minute, table: holding, address: 420, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag3_periode1_stunde, label: Ende Wochenprogramm Tag3 Periode1 Stunde, table: holding, address: 421, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag3_periode1_minute, label: Ende Wochenprogramm Tag3 Periode1 Minute, table: holding, address: 422, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag3_periode2_stunde, label: Start Wochenprogramm Tag3 Periode2 Stunde, table: holding, address: 423, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag3_periode2_minute, label: Start Wochenprogramm Tag3 Periode2 Minute, table: holding, address: 424, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag3_periode2_stunde, label: Ende Wochenprogramm Tag3 Periode2 Stunde, table: holding, address: 425, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag3_periode2_minute, label: Ende Wochenprogramm Tag3 Periode2 Minute, table: holding, address: 426, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag1_periode1_stunde, label: Start Wochenprogramm Tag1 Periode1 Stunde, table: holding, address: 427, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag4_periode1_minute, label: Start Wochenprogramm Tag4 Periode1 Minute, table: holding, address: 428, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag4_periode1_stunde, label: Ende Wochenprogramm Tag4 Periode1 Stunde, table: holding, address: 429, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag4_periode1_minute, label: Ende Wochenprogramm Tag4 Periode1 Minute, table: holding, address: 430, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag4_periode2_stunde, label: Start Wochenprogramm Tag4 Periode2 Stunde, table: holding, address: 431, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag4_periode2_minute, label: Start Wochenprogramm Tag4 Periode2 Minute, table: holding, address: 432, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag4_periode2_stunde, label: Ende Wochenprogramm Tag4 Periode2 Stunde, table: holding, address: 433, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag4_periode2_minute, label: Ende Wochenprogramm Tag4 Periode2 Minute, table: holding, address: 434, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag5_periode1_stunde, label: Start Wochenprogramm Tag5 Periode1 Stunde, table: holding, address: 435, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag5_periode1_minute, label: Start Wochenprogramm Tag5 Periode1 Minute, table: holding, address: 436, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag5_periode1_stunde, label: Ende Wochenprogramm Tag5 Periode1 Stunde, table: holding, address: 437, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag5_periode1_minute, label: Ende Wochenprogramm Tag5 Periode1 Minute, table: holding, address: 438, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag5_periode2_stunde, label: Start Wochenprogramm Tag5 Periode2 Stunde, table: holding, address: 439, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag5_periode2_minute, label: Start Wochenprogramm Tag5 Periode2 Minute, table: holding, address: 440, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag5_periode2_stunde, label: Ende Wochenprogramm Tag5 Periode2 Stunde, table: holding, address: 441, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag5_periode2_minute, label: Ende Wochenprogramm Tag5 Periode2 Minute, table: holding, address: 442, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag6_periode1_stunde, label: Start Wochenprogramm Tag6 Periode1 Stunde, table: holding, address: 443, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag6_periode1_minute, label: Start Wochenprogramm Tag6 Periode1 Minute, table: holding, address: 444, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag6_periode1_stunde, label: Ende Wochenprogramm Tag6 Periode1 Stunde, table: holding, address: 445, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag6_periode1_minute, label: Ende Wochenprogramm Tag6 Periode1 Minute, table: holding, address: 446, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag6_periode2_stunde, label: Start Wochenprogramm Tag6 Periode2 Stunde, table: holding, address: 447, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag6_periode2_minute, label: Start Wochenprogramm Tag6 Periode2 Minute, table: holding, address: 448, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag6_periode2_stunde, label: Ende Wochenprogramm Tag6 Periode2 Stunde, table: holding, address: 449, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag6_periode2_minute, label: Ende Wochenprogramm Tag6 Periode2 Minute, table: holding, address: 450, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag7_periode1_stunde, label: Start Wochenprogramm Tag7 Periode1 Stunde, table: holding, address: 451, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag7_periode1_minute, label: Start Wochenprogramm Tag7 Periode1 Minute, table: holding, address: 452, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag7_periode1_stunde, label: Ende Wochenprogramm Tag7 Periode1 Stunde, table: holding, address: 453, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag7_periode1_minute, label: Ende Wochenprogramm Tag7 Periode1 Minute, table: holding, address: 454, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag7_periode2_stunde, label: Start Wochenprogramm Tag7 Periode2 Stunde, table: holding, address: 455, type: u16, writable: true}
  - {key: x.start_wochenprogramm_tag7_periode2_minute, label: Start Wochenprogramm Tag7 Periode2 Minute, table: holding, address: 456, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag7_periode2_stunde, label: Ende Wochenprogramm Tag7 Periode2 Stunde, table: holding, address: 457, type: u16, writable: true}
  - {key: x.ende_wochenprogramm_tag7_periode2_minute, label: Ende Wochenprogramm Tag7 Periode2 Minute, table: holding, address: 458, type: u16, writable: true}
  - {key: x.sytem_typ, label: Sytem Typ, table: holding, address: 500, type: u16, enum: sytem_typ, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.system_programmversion_high, label: System Programmversion High, table: holding, address: 501, type: u16}
  - {key: x.system_programmversion_mid, label: System Programmversion Mid, table: holding, address: 502, type: u16}
  - {key: x.system_programmversion_low, label: System Programmversion Low, table: holding, address: 503, type: u16}
  - {key: x.system_bootversion_high, label: System Bootversion High, table: holding, address: 504, type: u16}
  - {key: x.system_bootversion_mid, label: System Bootversion Mid, table: holding, address: 505, type: u16}
  - {key: x.system_bootversion_low, label: System Bootversion Low, table: holding, address: 506, type: u16}
  - {key: x.clock, label: Uhr, table: holding, address: 550, type: datetime, length: 6, datetime: {second: {register: 0}, minute: {register: 1}, hour: {register: 2}, day: {register: 3}, month: {register: 4}, year: {register: 5, offset: 2000}}, writable: true}
  - {key: x.uhr_wochentag, label: Uhr Wochentag, table: holding, address: 556, type: u16}
  - {key: x.filter_wechselzeitraum, label: Filter Wechselzeitraum, table: holding, address: 600, type: u16, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.filter_verbrauchte_zeit, label: Filter Verbrauchte Zeit, table: holding, address: 601, type: u16, writable: true, sources: [smarthomeng, systemair-modbus]}
  - {key: x.defroster_vtc_status, label: Defroster VTC Status, table: holding, address: 650, type: u16, enum: defroster_vtc_status, sources: [smarthomeng, systemair-modbus]}
  - {key: x.defroster_vtc_konfiguration, label: Defroster VTC Konfiguration, table: holding, address: 651, type: u16, enum: defroster_vtc_konfiguration}
  - {key: x.defroster_vtc_unbal_allowed, label: Defroster VTC  UNBAL ALLOWED, table: holding, address: 652, type: u16, enum: defroster_vtc_unbal_allowed, writable: true}
  - {key: x.defroster_vtc_modus, label: Defroster VTC  Modus, table: holding, address: 653, type: u16, writable: true}
  - {key: x.defroster_vtr_status, label: Defroster VTR Status, table: holding, address: 670, type: u16, enum: defroster_vtr_status}
  - {key: x.defroster_vtr_modus, label: Defroster VTR  Modus, table: holding, address: 671, type: u16, writable: true}
  - {key: x.digitalinput_ext_running_m, label: DigitalInput EXT RUNNING M, table: holding, address: 701, type: u16, writable: true}
  - {key: x.digitalinput_ext_running_speed_lvl, label: DigitalInput EXT RUNNING SPEED LVL, table: holding, address: 702, type: u16, enum: digitalinput_ext_running_speed_lvl, writable: true}
  - {key: x.digitalinput_di1_sf_lvl, label: DigitalInput DI1 SF LVL, table: holding, address: 703, type: u16, writable: true}
  - {key: x.digitalinput_di1_ef_lvl, label: DigitalInput DI1 EF LVL, table: holding, address: 704, type: u16, writable: true}
  - {key: x.digitalinput_di2_sf_lvl, label: DigitalInput DI2 SF LVL, table: holding, address: 705, type: u16, writable: true}
  - {key: x.digitalinput_di2_ef_lvl, label: DigitalInput DI2 EF LVL, table: holding, address: 706, type: u16, writable: true}
  - {key: x.digitalinput_di3_sf_lvl, label: DigitalInput DI3 SF LVL, table: holding, address: 707, type: u16, writable: true}
  - {key: x.digitalinput_di3_ef_lvl, label: DigitalInput DI3 EF LVL, table: holding, address: 708, type: u16, writable: true}
  - {key: x.pcu_pb_relays, label: Pcu pb relays, table: holding, address: 750, type: u16, flags: pcu_pb_relays, sources: [systemair-modbus]}
  - {key: x.alarm_relay_active, label: Alarm relay active, table: holding, address: 801, type: u16, sources: [systemair-modbus]}
  - {key: x.reg_demc_co2_sp, label: REG DEMC CO2 SP, table: holding, address: 850, type: u16, writable: true}
  - {key: x.reg_demc_co2_p_band, label: REG DEMC CO2 P BAND, table: holding, address: 851, type: u16, writable: true}
  - {key: x.reg_demc_co2_i_time, label: REG DEMC CO2 I TIME, table: holding, address: 852, type: u16, writable: true}
  - {key: x.reg_demc_rh_sp, label: REG DEMC RH SP, table: holding, address: 853, type: u16, writable: true}
  - {key: x.reg_demc_rh_p_band, label: REG DEMC RH P BAND, table: holding, address: 854, type: u16, writable: true}
  - {key: x.reg_demc_rh_i_time, label: REG DEMC RH I TIME, table: holding, address: 855, type: u16, writable: true}
  - {key: x.reg_demc_state, label: REG DEMC STATE, table: holding, address: 856, type: u16, enum: reg_demc_state}
  - {key: x.reg_demc_modbus_co2_value, label: REG DEMC MODBUS CO2 VALUE, table: holding, address: 857, type: u16, writable: true}
  - {key: x.reg_demc_modbus_rh_value, label: REG DEMC MODBUS RH VALUE, table: holding, address: 858, type: u16, writable: true}
  - {key: x.reg_wl_node_1_type, label: REG WL NODE 1 TYPE, table: holding, address: 900, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_1_value_t, label: REG WL NODE 1 VALUE T, table: holding, address: 901, type: u16}
  - {key: x.reg_wl_node_1_status, label: REG WL NODE 1 STATUS, table: holding, address: 902, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_2_type, label: REG WL NODE 2 TYPE, table: holding, address: 910, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_2_value_t, label: REG WL NODE 2 VALUE T, table: holding, address: 911, type: u16}
  - {key: x.reg_wl_node_2_status, label: REG WL NODE 2 STATUS, table: holding, address: 912, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_3_type, label: REG WL NODE 3 TYPE, table: holding, address: 920, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_3_value_t, label: REG WL NODE 3 VALUE T, table: holding, address: 921, type: u16}
  - {key: x.reg_wl_node_3_status, label: REG WL NODE 3 STATUS, table: holding, address: 922, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_4_type, label: REG WL NODE 4 TYPE, table: holding, address: 930, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_4_value_t, label: REG WL NODE 4 VALUE T, table: holding, address: 931, type: u16}
  - {key: x.reg_wl_node_4_status, label: REG WL NODE 4 STATUS, table: holding, address: 932, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_5_type, label: REG WL NODE 5 TYPE, table: holding, address: 940, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_5_value_t, label: REG WL NODE 5 VALUE T, table: holding, address: 941, type: u16}
  - {key: x.reg_wl_node_5_status, label: REG WL NODE 5 STATUS, table: holding, address: 942, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_6_type, label: REG WL NODE 6 TYPE, table: holding, address: 950, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_6_value_t, label: REG WL NODE 6 VALUE T, table: holding, address: 951, type: u16}
  - {key: x.reg_wl_node_6_status, label: REG WL NODE 6 STATUS, table: holding, address: 952, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_7_type, label: REG WL NODE 7 TYPE, table: holding, address: 960, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_7_value_t, label: REG WL NODE 7 VALUE T, table: holding, address: 961, type: u16}
  - {key: x.reg_wl_node_7_status, label: REG WL NODE 7 STATUS, table: holding, address: 962, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_8_type, label: REG WL NODE 8 TYPE, table: holding, address: 970, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_8_value_t, label: REG WL NODE 8 VALUE T, table: holding, address: 971, type: u16}
  - {key: x.reg_wl_node_8_status, label: REG WL NODE 8 STATUS, table: holding, address: 972, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_9_type, label: REG WL NODE 9 TYPE, table: holding, address: 980, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_9_value_t, label: REG WL NODE 9 VALUE T, table: holding, address: 981, type: u16}
  - {key: x.reg_wl_node_9_status, label: REG WL NODE 9 STATUS, table: holding, address: 982, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_node_10_type, label: REG WL NODE 10 TYPE, table: holding, address: 990, type: u16, enum: reg_wl_node_1_type}
  - {key: x.reg_wl_node_10_value_t, label: REG WL NODE 10 VALUE T, table: holding, address: 991, type: u16}
  - {key: x.reg_wl_node_10_status, label: REG WL NODE 10 STATUS, table: holding, address: 992, type: u16, enum: reg_wl_node_1_status}
  - {key: x.reg_wl_di_connection_1, label: REG WL DI CONNECTION 1, table: holding, address: 1000, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_2, label: REG WL DI CONNECTION 2, table: holding, address: 1001, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_3, label: REG WL DI CONNECTION 3, table: holding, address: 1002, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_4, label: REG WL DI CONNECTION 4, table: holding, address: 1003, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_5, label: REG WL DI CONNECTION 5, table: holding, address: 1004, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_6, label: REG WL DI CONNECTION 6, table: holding, address: 1005, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_7, label: REG WL DI CONNECTION 7, table: holding, address: 1006, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_8, label: REG WL DI CONNECTION 8, table: holding, address: 1007, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_9, label: REG WL DI CONNECTION 9, table: holding, address: 1008, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_10, label: REG WL DI CONNECTION 10, table: holding, address: 1009, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_11, label: REG WL DI CONNECTION 11, table: holding, address: 1010, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_12, label: REG WL DI CONNECTION 12, table: holding, address: 1011, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_13, label: REG WL DI CONNECTION 13, table: holding, address: 1012, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_14, label: REG WL DI CONNECTION 14, table: holding, address: 1013, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_15, label: REG WL DI CONNECTION 15, table: holding, address: 1014, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_16, label: REG WL DI CONNECTION 16, table: holding, address: 1015, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_17, label: REG WL DI CONNECTION 17, table: holding, address: 1016, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_18, label: REG WL DI CONNECTION 18, table: holding, address: 1017, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_19, label: REG WL DI CONNECTION 19, table: holding, address: 1018, type: u16, enum: reg_wl_di_connection_1}
  - {key: x.reg_wl_di_connection_20, label: REG WL DI CONNECTION 20, table: holding, address: 1019, type: u16, enum: reg_wl_di_connection_1}

enums:
  lueftergeschwindigkeit: {'0': Aus, '1': Langsame Geschwindigkeit, '2': Mittlere Geschwindigkeit, '3': Schnelle Geschwindigkeit}
  masseinheit_luftstrom: {'0': Liter pro Sekunde, '1': m3 pro Sekunde}
  luefter_kontrolltyp: {'0': Luftfluss, '1': Geschwindigkeit}
  heizregister_typ: {'0': kein Heizregister, '1': Wasser, '2': Elektrisch, '3': 'Schütz (Contactor)?'}
  kuehler_typ: {'0': kein Kuehler, '1': Wasser}
  vorheizregister_typ: {'0': kein Heizregister, '1': Elektrisches Heizregister}
  status_rotor: {'0': keine Fehler, '1': Fehler}
  sytem_typ: {'0': VR400, '1': VR700, '2': VR700DK, '3': VR400DE, '4': VC300, '5': VC700, '8': VR400, '9': VR700, '12': VTR150K, '13': VTR200B, '14': VSR300, '15': VSR500, '16': VSR150, '17': VTR300, '18': VTR500, '19': VSR300DE, '20': VTC200}
  defroster_vtc_status: {'0': No defrosting ongoing, '1': Reduced flow defrosting, '2': Bypass defrosting, '3': Stop defrosting}
  defroster_vtc_konfiguration: {'0': A, '1': B, '2': C, '3': D}
  defroster_vtc_unbal_allowed: {'0': Unbalance not allowed, '1': 'Unbalance allowed ?'}
  defroster_vtr_status: {'0': Inactive, '1': niedrige Temperatur, '2': Defrosting}
  digitalinput_ext_running_speed_lvl: {'0': 'Off', '1': Low speed, '2': Normal speed, '3': High speed}
  reg_demc_state: {'0': Start up, '1': Waiting for sensor network, '2': Waiting for sensor data, '3': Auto mode, '4': normal mode}
  reg_wl_node_1_type: {'0': No connected, '1': CO2 sensor, '2': RH sensor, '3': DI module, '4': User interface}
  reg_wl_node_1_status: {'0': not bound, '1': OK, '2': Battery failure, '3': Communication failure, '4': No network, '5': Sensor failure}
  reg_wl_di_connection_1: {'0': Not connected, '1': DI1, '2': DI2, '3': DI3, '4': DI4, '5': DI5, '6': not acctepted, '7': DI7}

flags:
  pcu_pb_relays: {'0': Preheater relay, '1': Reheater relay, '2': Common heater/preheater relay}

notes:
- The project reads holding registers with function 03 and the status bits with function 02 (discrete inputs), over a serial
  line (minimalmodbus). Addresses are the 1-based numbers of Systemair's list minus 1; the project notes that the list's numbering
  is off by one.
- SmartHomeNG plugin systemair.
- Addresses are Systemair's register numbers minus 1; every register is a holding register.
- The manual speed register (100) is both status and command.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
