# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: thesslagreen-airpack
manufacturer: Thesslagreen
name: AirPack Home (Energy / Energy+)
kind: ventilation

sources:
- id: thesslagreen-airpack-usb
  title: ha_thesslagreen_airpack_usb (Home Assistant integration)
  url: https://github.com/arypien/ha_thesslagreen_airpack_usb
  license: MIT
  commit: 87a61225cbc7e72c484225f6d6be5f3e7ac44010
  path: custom_components/airpack_home/const.py, custom_components/airpack_home/modbus_client.py

connection:
  default_port: 502
  default_unit: 10
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 16

defaults:
  verified: false
  sources:
  - thesslagreen-airpack-usb

points:
  - {key: x.duct_water_heater_pump, label: Pompa nagrzewnicy wodnej, table: coil, address: 5, type: bool}
  - {key: x.bypass, label: Siłownik bypass, table: coil, address: 9, type: bool}
  - {key: x.info, label: Potwierdzenie pracy centrali (O1), table: coil, address: 10, type: bool}
  - {key: x.power_supply_fans, label: Zasilanie wentylatorów, table: coil, address: 11, type: bool}
  - {key: x.heating_cable, label: Kabel grzejny, table: coil, address: 12, type: bool}
  - {key: x.workt_permit, label: Potwierdzenie pracy (Expansion), table: coil, address: 13, type: bool}
  - {key: x.gwc, label: Przekaźnik GWC, table: coil, address: 14, type: bool}
  - {key: x.hood, label: Przepustnica okapu, table: coil, address: 15, type: bool}
  - {key: x.duct_heater_protection, label: Zabezpieczenie termiczne nagrzewnicy, table: discrete, address: 0, type: bool}
  - {key: x.expansion, label: Moduł Expansion, table: discrete, address: 1, type: bool}
  - {key: x.dp_duct_filter_overflow, label: Presostat filtra kanałowego, table: discrete, address: 3, type: bool}
  - {key: x.hood_input, label: Włącznik OKAP, table: discrete, address: 4, type: bool}
  - {key: x.contamination_sensor, label: Czujnik jakości powietrza, table: discrete, address: 5, type: bool}
  - {key: x.airing_sensor, label: Czujnik wilgotności, table: discrete, address: 6, type: bool}
  - {key: x.airing_switch, label: Włącznik WIETRZENIE, table: discrete, address: 7, type: bool}
  - {key: x.airing_mini, label: Przełącznik AirS - Wietrzenie, table: discrete, address: 10, type: bool}
  - {key: x.fan_speed_3, label: Przełącznik AirS - 3 bieg, table: discrete, address: 11, type: bool}
  - {key: x.fan_speed_2, label: Przełącznik AirS - 2 bieg, table: discrete, address: 12, type: bool}
  - {key: x.fan_speed_1, label: Przełącznik AirS - 1 bieg, table: discrete, address: 13, type: bool}
  - {key: x.fireplace, label: Włącznik KOMINEK, table: discrete, address: 14, type: bool}
  - {key: x.ppoz, label: Alarm pożarowy P.POZ, table: discrete, address: 15, type: bool}
  - {key: x.dp_ahu_filter_overflow, label: Presostat filtrów rekuperatora (DP1), table: discrete, address: 18, type: bool}
  - {key: x.ahu_filter_protection, label: Zabezpieczenie termiczne nagrzewnicy FPX, table: discrete, address: 19, type: bool}
  - {key: x.empty_house, label: Pusty dom, table: discrete, address: 21, type: bool}
  - {key: x.clock, label: Czas urządzenia, table: holding, address: 0, type: datetime, length: 4, datetime: {year: {register: 0, bits: [8, 15], bcd: true, offset: 2000}, month: {register: 0, bits: [0, 7], bcd: true}, day: {register: 1, bits: [8, 15], bcd: true}, hour: {register: 2, bits: [8, 15], bcd: true}, minute: {register: 2, bits: [0, 7], bcd: true}, second: {register: 3, bits: [8, 15], bcd: true}}, writable: true, note: 'Low byte of the second register: weekday, 0 = Monday … 6 = Sunday (plain number).'}
  - {key: x.supply_air_flow_cf, label: Strumień nawiewu CF, table: holding, address: 256, type: u16, unit: m³/h, invalid: [65535], note: Read with function 03 (holding) by the integration although its register table lists it under input registers; 0xFFFF = no reading.}
  - {key: x.exhaust_air_flow_cf, label: Strumień wywiewu CF, table: holding, address: 257, type: u16, unit: m³/h, invalid: [65535], note: Read with function 03 (holding) by the integration although its register table lists it under input registers; 0xFFFF = no reading.}
  - {key: x.dac_supply, label: Napięcie sterujące nawiewem (PWM), table: holding, address: 1280, type: u16, unit: V, scale: 0.00244}
  - {key: x.dac_exhaust, label: Napięcie sterujące wywiewem (PWM), table: holding, address: 1281, type: u16, unit: V, scale: 0.00244}
  - {key: x.dac_heater, label: Napięcie sterujące nagrzewnicą (PWM), table: holding, address: 1282, type: u16, unit: V, scale: 0.00244}
  - {key: x.dac_cooler, label: Napięcie sterujące chłodnicą (PWM), table: holding, address: 1283, type: u16, unit: V, scale: 0.00244}
  - {key: x.antifreeze_mode, label: System FPX aktywny, table: holding, address: 4192, type: u16, note: Raw range 0…1.}
  - {key: x.antifreeze_stage, label: Tryb FPX, table: holding, address: 4198, type: u16, enum: antifreeze_stage}
  - {key: x.mode, label: Tryb pracy, table: holding, address: 4208, type: u16, enum: mode, writable: true}
  - {key: x.season_mode, label: Harmonogram (Lato/Zima), table: holding, address: 4209, type: u16, enum: season_mode, writable: true}
  - {key: x.air_flow_manual, label: Intensywność wentylacji (manual), table: holding, address: 4210, type: u16, unit: '%', writable: true, note: Raw range 10…100.}
  - {key: x.air_flow_temporary, label: Intensywność wentylacji (chwilowy), table: holding, address: 4211, type: u16, unit: '%', writable: true, note: Raw range 10…100.}
  - {key: x.supply_temp_manual, label: Temperatura nawiewu (manual), table: holding, address: 4212, type: u16, unit: °C, scale: 0.5, writable: true, note: Raw range 20…90.}
  - {key: x.supply_temp_temporary, label: Temperatura nawiewu (chwilowy), table: holding, address: 4213, type: u16, unit: °C, scale: 0.5, writable: true, note: Raw range 20…90.}
  - {key: x.fan_speed_1_coef, label: Nastawa 1 bieg AirS, table: holding, address: 4216, type: u16, unit: '%', writable: true, note: Raw range 10…45.}
  - {key: x.fan_speed_2_coef, label: Nastawa 2 bieg AirS, table: holding, address: 4217, type: u16, unit: '%', writable: true, note: Raw range 46…75.}
  - {key: x.fan_speed_3_coef, label: Nastawa 3 bieg AirS, table: holding, address: 4218, type: u16, unit: '%', writable: true, note: Raw range 76…100.}
  - {key: x.special_mode, label: Funkcja specjalna, table: holding, address: 4224, type: u16, enum: special_mode, writable: true}
  - {key: x.hood_supply_coef, label: Intensywność OKAP (nawiew), table: holding, address: 4226, type: u16, unit: '%', note: Raw range 100…150.}
  - {key: x.hood_exhaust_coef, label: Intensywność OKAP (wywiew), table: holding, address: 4227, type: u16, unit: '%', note: Raw range 100…150.}
  - {key: x.fireplace_supply_coef, label: Różnicowanie strumieni KOMINEK, table: holding, address: 4228, type: u16, unit: '%', writable: true, note: Raw range 5…50.}
  - {key: x.airing_bathroom_coef, label: Intensywność WIETRZENIE (łazienka), table: holding, address: 4229, type: u16, unit: '%', note: Raw range 100…150.}
  - {key: x.airing_coef, label: Intensywność WIETRZENIE (pokoje), table: holding, address: 4230, type: u16, unit: '%', note: Raw range 100…150.}
  - {key: x.contamination_coef, label: Intensywność WIETRZENIE (JP), table: holding, address: 4231, type: u16, unit: '%', note: Raw range 100…150.}
  - {key: x.empty_house_coef, label: Intensywność PUSTY DOM, table: holding, address: 4232, type: u16, unit: '%', writable: true, note: Raw range 10…50.}
  - {key: x.airing_panel_mode_time, label: Czas WIETRZENIE (ręczne), table: holding, address: 4233, type: u16, unit: min, writable: true, note: Raw range 1…45.}
  - {key: x.airing_switch_mode_time, label: Czas WIETRZENIE (przełącznik), table: holding, address: 4234, type: u16, unit: min, writable: true, note: Raw range 1…45.}
  - {key: x.airing_switch_on_delay, label: Opóźnienie załączenia WIETRZENIE, table: holding, address: 4235, type: u16, unit: min, writable: true, note: Raw range 0…20.}
  - {key: x.airing_switch_off_delay, label: Opóźnienie wyłączenia WIETRZENIE, table: holding, address: 4236, type: u16, unit: min, writable: true, note: Raw range 0…20.}
  - {key: x.fireplace_mode_time, label: Czas działania KOMINEK, table: holding, address: 4237, type: u16, unit: min, writable: true, note: Raw range 1…10.}
  - {key: x.gwc_off, label: Dezaktywacja GWC, table: holding, address: 4256, type: u16, writable: true, note: Raw range 0…1.}
  - {key: x.min_gwc_temperature, label: Dolny próg temperatury GWC, table: holding, address: 4257, type: u16, unit: °C, scale: 0.5, note: Raw range 0…20.}
  - {key: x.max_gwc_temperature, label: Górny próg temperatury GWC, table: holding, address: 4258, type: u16, unit: °C, scale: 0.5, note: Raw range 30…80.}
  - {key: x.gwc_regen, label: Typ regeneracji GWC, table: holding, address: 4262, type: u16, enum: gwc_regen, writable: true}
  - {key: x.gwc_mode, label: Status GWC, table: holding, address: 4263, type: u16, enum: gwc_mode}
  - {key: x.gwc_regen_period, label: Czas regeneracji GWC, table: holding, address: 4264, type: u16, unit: h, writable: true, note: Raw range 4…8.}
  - {key: x.gwc_delta_temperature, label: Różnica temperatur regeneracji GWC, table: holding, address: 4266, type: u16, unit: °C, scale: 0.5, writable: true}
  - {key: x.gwc_start_winter, label: Start regeneracji GWC zima, table: holding, address: 4267, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15], bcd: true}, minute: {register: 0, bits: [0, 7], bcd: true}}, writable: true, note: 0xA200 = not set.}
  - {key: x.gwc_stop_winter, label: Koniec regeneracji GWC zima, table: holding, address: 4268, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15], bcd: true}, minute: {register: 0, bits: [0, 7], bcd: true}}, writable: true, note: 0xA200 = not set.}
  - {key: x.gwc_start_summer, label: Start regeneracji GWC lato, table: holding, address: 4269, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15], bcd: true}, minute: {register: 0, bits: [0, 7], bcd: true}}, writable: true, note: 0xA200 = not set.}
  - {key: x.gwc_stop_summer, label: Koniec regeneracji GWC lato, table: holding, address: 4270, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15], bcd: true}, minute: {register: 0, bits: [0, 7], bcd: true}}, writable: true, note: 0xA200 = not set.}
  - {key: x.gwc_regeneration_active, label: Regeneracja GWC aktywna, table: holding, address: 4271, type: u16, note: '0 = no, 1 = yes.'}
  - {key: x.comfort_mode_panel, label: Tryb EKO/KOMFORT, table: holding, address: 4304, type: u16, enum: comfort_mode_panel, writable: true}
  - {key: x.comfort_mode_status, label: Status trybu KOMFORT, table: holding, address: 4305, type: u16, enum: comfort_mode_status}
  - {key: x.bypass_off, label: Dezaktywacja bypass, table: holding, address: 4320, type: u16, writable: true, note: Raw range 0…1.}
  - {key: x.min_bypass_temperature, label: Min. temp. zewn. bypass, table: holding, address: 4321, type: u16, unit: °C, scale: 0.5, writable: true, note: Raw range 10…40.}
  - {key: x.bypass_temp_freeheating, label: Temp. aktywacji bypass (grzanie), table: holding, address: 4322, type: u16, unit: °C, scale: 0.5, writable: true, note: Raw range 30…60.}
  - {key: x.bypass_temp_freecooling, label: Temp. aktywacji bypass (chłodzenie), table: holding, address: 4323, type: u16, unit: °C, scale: 0.5, writable: true, note: Raw range 30…60.}
  - {key: x.bypass_mode, label: Status bypass, table: holding, address: 4330, type: u16, enum: bypass_mode}
  - {key: x.bypass_user_mode, label: Tryb bypass, table: holding, address: 4331, type: u16, enum: bypass_user_mode}
  - {key: x.bypass_coef1, label: Różnicowanie strumieni bypass (tryb 2), table: holding, address: 4332, type: u16, unit: '%', note: Raw range 10…100.}
  - {key: x.bypass_coef2, label: Intensywność nawiewu bypass (tryb 2/3), table: holding, address: 4333, type: u16, unit: '%', note: Raw range 10…151.}
  - {key: x.nominal_supply_flow, label: Nominalny strumień nawiewu, table: holding, address: 4354, type: u16, unit: m³/h}
  - {key: x.nominal_exhaust_flow, label: Nominalny strumień wywiewu, table: holding, address: 4355, type: u16, unit: m³/h}
  - {key: x.stop_ahu_code, label: Kod alarmu blokującego (typ S), table: holding, address: 4384, type: u16, note: Raw range 0…98.}
  - {key: x.on_off, label: Włączenie/wyłączenie urządzenia, table: holding, address: 4387, type: u16, writable: true, note: Raw range 0…1.}
  - {key: x.cfg_mode_1, label: Tryb (zmiana chwilowa intensywności), table: holding, address: 4400, type: u16, writable: true, note: 'Temporary airflow command: write 2, intensity %, 1 to 0x1130…0x1132 in one request.'}
  - {key: x.air_flow_temp_set, label: Intensywność (zmiana chwilowa), table: holding, address: 4401, type: u16, unit: '%', writable: true}
  - {key: x.air_flow_temp_flag, label: Aktywacja zmiany chwilowej intensywności, table: holding, address: 4402, type: u16, writable: true}
  - {key: x.cfg_mode_2, label: Tryb (zmiana chwilowa temperatury), table: holding, address: 4403, type: u16, writable: true, note: 'Temporary supply temperature command: write 2, temperature × 2, 1 to 0x1133…0x1135 in one request.'}
  - {key: x.supply_temp_temp_set, label: Temperatura nawiewu (zmiana chwilowa), table: holding, address: 4404, type: u16, unit: °C, scale: 0.5, writable: true}
  - {key: x.supply_temp_temp_flag, label: Aktywacja zmiany chwilowej temperatury, table: holding, address: 4405, type: u16, writable: true}
  - {key: x.device_name, label: Nazwa urządzenia (model), table: holding, address: 8144, type: str, length: 8}
  - {key: x.required_temp, label: Temperatura zadana (KOMFORT), table: holding, address: 8190, type: u16, unit: °C, scale: 0.5, note: Raw range 20…90.}
  - {key: x.filter_change, label: Typ filtra, table: holding, address: 8191, type: u16, enum: filter_change, writable: true}
  - {key: x.any_warning, label: Ostrzeżenie (dowolne), table: holding, address: 8192, type: u16, note: Non-zero = a warning is active.}
  - {key: x.any_error, label: Błąd (dowolny), table: holding, address: 8193, type: u16, note: Non-zero = an error is active.}
  - {key: x.alarm_s2, label: 'S2: Błąd komunikacji I2C', table: holding, address: 8194, type: u16, writable: true, note: 'Blocking alarm S2: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s6, label: 'S6: Zabezpieczenie termiczne FPX (max razy)', table: holding, address: 8198, type: u16, writable: true, note: 'Blocking alarm S6: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s7, label: 'S7: Kalibracja niemożliwa (niska temp. zewn.)', table: holding, address: 8199, type: u16, writable: true, note: 'Blocking alarm S7: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s8, label: 'S8: Wymagany klucz produktu', table: holding, address: 8200, type: u16, writable: true, note: 'Blocking alarm S8: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s9, label: 'S9: Zatrzymano z panelu AirS', table: holding, address: 8201, type: u16, writable: true, note: 'Blocking alarm S9: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s10, label: 'S10: Zadziałał czujnik PPOŻ', table: holding, address: 8202, type: u16, writable: true, note: 'Blocking alarm S10: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s13, label: 'S13: Zatrzymano z panelu sterowania/aplikacji', table: holding, address: 8205, type: u16, writable: true, note: 'Blocking alarm S13: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s14, label: 'S14: Zabezpieczenie przeciwzamrożeniowe (max razy)', table: holding, address: 8206, type: u16, writable: true, note: 'Blocking alarm S14: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s15, label: 'S15: Brak rezultatu zabezpieczenia przeciwzamrożeniowego', table: holding, address: 8207, type: u16, writable: true, note: 'Blocking alarm S15: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s16, label: 'S16: Zabezpieczenie termiczne nagrzewnicy elektrycznej', table: holding, address: 8208, type: u16, writable: true, note: 'Blocking alarm S16: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s17, label: 'S17: Filtry nie wymienione (presostat)', table: holding, address: 8209, type: u16, writable: true, note: 'Blocking alarm S17: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s19, label: 'S19: Filtry nie wymienione (czas)', table: holding, address: 8211, type: u16, writable: true, note: 'Blocking alarm S19: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s20, label: 'S20: Filtr kanałowy nie wymieniony', table: holding, address: 8212, type: u16, writable: true, note: 'Blocking alarm S20: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s22, label: 'S22: Błąd zabezpieczenia przeciwzamrożeniowe FPX', table: holding, address: 8214, type: u16, writable: true, note: 'Blocking alarm S22: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s23, label: 'S23: Uszkodzony czujnik TZ2 (FPX)', table: holding, address: 8215, type: u16, writable: true, note: 'Blocking alarm S23: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s24, label: 'S24: Uszkodzony czujnik TN2', table: holding, address: 8216, type: u16, writable: true, note: 'Blocking alarm S24: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s25, label: 'S25: Uszkodzony czujnik temp. zewnętrznej', table: holding, address: 8217, type: u16, writable: true, note: 'Blocking alarm S25: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s26, label: 'S26: Uszkodzone czujniki TZ1 i TZ3', table: holding, address: 8218, type: u16, writable: true, note: 'Blocking alarm S26: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s29, label: 'S29: Zbyt wysoka temperatura przed rekuperatorem', table: holding, address: 8221, type: u16, writable: true, note: 'Blocking alarm S29: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s30, label: 'S30: Awaria wentylatora nawiewnego', table: holding, address: 8222, type: u16, writable: true, note: 'Blocking alarm S30: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s31, label: 'S31: Awaria wentylatora wywiewnego', table: holding, address: 8223, type: u16, writable: true, note: 'Blocking alarm S31: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_s32, label: 'S32: Brak komunikacji z modułem TG-02', table: holding, address: 8224, type: u16, writable: true, note: 'Blocking alarm S32: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e99, label: 'E99: Wymagany klucz produktu', table: holding, address: 8291, type: u16, writable: true, note: 'Warning E99: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e100, label: 'E100: Brak odczytu czujnika TZ1', table: holding, address: 8292, type: u16, writable: true, note: 'Warning E100: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e101, label: 'E101: Brak odczytu czujnika TN1', table: holding, address: 8293, type: u16, writable: true, note: 'Warning E101: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e102, label: 'E102: Brak odczytu czujnika TP', table: holding, address: 8294, type: u16, writable: true, note: 'Warning E102: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e103, label: 'E103: Brak odczytu czujnika TZ2', table: holding, address: 8295, type: u16, writable: true, note: 'Warning E103: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e104, label: 'E104: Brak odczytu czujnika TO', table: holding, address: 8296, type: u16, writable: true, note: 'Warning E104: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e105, label: 'E105: Brak odczytu czujnika TN2', table: holding, address: 8297, type: u16, writable: true, note: 'Warning E105: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e106, label: 'E106: Brak odczytu czujnika TZ3', table: holding, address: 8298, type: u16, writable: true, note: 'Warning E106: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e138, label: 'E138: Awaria czujnika CF (nawiew)', table: holding, address: 8330, type: u16, writable: true, note: 'Warning E138: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e139, label: 'E139: Awaria czujnika CF (wywiew)', table: holding, address: 8331, type: u16, writable: true, note: 'Warning E139: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e152, label: 'E152: Temperatura wywiewu za wysoka', table: holding, address: 8344, type: u16, writable: true, note: 'Warning E152: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e198, label: 'E198: Brak komunikacji z modułem CF2', table: holding, address: 8390, type: u16, writable: true, note: 'Warning E198: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e200, label: 'E200: Zabezpieczenie termiczne nagrzewnicy elektrycznej (ostrzeżenie)', table: holding, address: 8392, type: u16, writable: true, note: 'Warning E200: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e201, label: 'E201: Zabezpieczenie termiczne nagrzewnicy kanałowej', table: holding, address: 8393, type: u16, writable: true, note: 'Warning E201: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e249, label: 'E249: Brak komunikacji z modułem Expansion', table: holding, address: 8441, type: u16, writable: true, note: 'Warning E249: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e250, label: 'E250: Konieczność wymiany filtrów (czas)', table: holding, address: 8442, type: u16, writable: true, note: 'Warning E250: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e251, label: 'E251: Konieczność wymiany filtra kanałowego', table: holding, address: 8443, type: u16, writable: true, note: 'Warning E251: 1 = active; the integration resets it by writing 0.'}
  - {key: x.alarm_e252, label: 'E252: Konieczność wymiany filtrów (presostat)', table: holding, address: 8444, type: u16, writable: true, note: 'Warning E252: 1 = active; the integration resets it by writing 0.'}
  - {key: x.firmware_major, label: Wersja oprogramowania (major), table: input, address: 0, type: u16}
  - {key: x.firmware_minor, label: Wersja oprogramowania (minor), table: input, address: 1, type: u16}
  - {key: x.firmware_patch, label: Wersja oprogramowania (patch), table: input, address: 4, type: u16}
  - {key: x.outside_temperature, label: Temperatura zewnętrzna (TZ1), table: input, address: 16, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.supply_temperature, label: Temperatura nawiewu (TN1), table: input, address: 17, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.exhaust_temperature, label: Temperatura wywiewu (TP), table: input, address: 18, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.fpx_temperature, label: Temperatura za nagrzewnicą FPX (TZ2), table: input, address: 19, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.duct_supply_temperature, label: Temperatura za nagrzewnicą/chłodnicą kanałową (TN2), table: input, address: 20, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.gwc_temperature, label: Temperatura GWC (TZ3), table: input, address: 21, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.ambient_temperature, label: Temperatura otoczenia (TO), table: input, address: 22, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 (-32768) means no sensor / no reading; the integration also treats a raw 0 as no reading.}
  - {key: x.constant_flow_active, label: System Constant Flow aktywny, table: input, address: 271, type: u16}
  - {key: x.supply_percentage, label: Intensywność nawiewu, table: input, address: 272, type: u16, unit: '%'}
  - {key: x.exhaust_percentage, label: Intensywność wywiewu, table: input, address: 273, type: u16, unit: '%'}
  - {key: x.supply_flowrate, label: Strumień nawiewu, table: input, address: 274, type: u16, unit: m³/h}
  - {key: x.exhaust_flowrate, label: Strumień wywiewu, table: input, address: 275, type: u16, unit: m³/h}
  - {key: x.min_percentage, label: Min. intensywność wentylacji, table: input, address: 276, type: u16, unit: '%'}
  - {key: x.max_percentage, label: Max. intensywność wentylacji, table: input, address: 277, type: u16, unit: '%'}
  - {key: x.water_removal_active, label: Procedura HEWR aktywna, table: input, address: 298, type: u16}

enums:
  mode: {'0': Automatyczny, '1': Manualny, '2': Chwilowy}
  season_mode: {'0': Lato, '1': Zima}
  special_mode: {'0': Brak, '1': OKAP, '2': KOMINEK, '3': WIETRZENIE (przełącznik dzwonkowy), '4': WIETRZENIE (ON/OFF), '5': H2O/WIETRZENIE (higrostat), '6': JP/WIETRZENIE (czujnik jakości powietrza), '7': WIETRZENIE (ręczne), '8': WIETRZENIE (harmonogram AUTO), '9': WIETRZENIE (harmonogram MANUAL), '10': OTWARTE OKNA, '11': PUSTY DOM}
  comfort_mode_panel: {'0': EKO, '1': KOMFORT}
  bypass_mode: {'0': Nieaktywny, '1': Grzanie (freeheating), '2': Chłodzenie (freecooling)}
  bypass_user_mode: {'1': Tryb 1, '2': Tryb 2, '3': Tryb 3}
  gwc_mode: {'0': Nieaktywny, '1': Tryb zima, '2': Tryb lato}
  gwc_regen: {'0': Brak, '1': Dobowa, '2': Temperaturowa}
  antifreeze_stage: {'0': 'OFF', '1': FPX1, '2': FPX2}
  comfort_mode_status: {'0': Nieaktywny, '1': Grzanie, '2': Chłodzenie}
  filter_change: {'1': Presostat, '2': Filtry płaskie, '3': Filtry CleanPad, '4': Filtry CleanPad Pure}

notes:
- Covers the AirPack Home h/v/f Energy and Energy+ units over Modbus RTU; labels are the project's Polish names.
- Read at most 16 registers per request. The S-alarm range 0x2002…0x2020 has gaps; a read across a gap is answered with exception
  04, so read each S alarm on its own.
- 'Not imported: the weekly schedules (summer 0x0010…, winter 0x002C…, BCD [HHMM] start times; settings at 0x0048 / 0x0064
  with intensity % in the high byte and supply temperature × 2 in the low byte; airing start hours at 0x0080 / 0x009C, 0x2400
  = off).'
- Writing 1 to on_off switches the unit on, 0 off.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
