# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: zehnder-comfoair-e
manufacturer: Zehnder
name: ComfoAir E300 / E400
kind: ventilation

sources:
- id: comfoair
  title: comfoair (Home Assistant integration)
  url: https://github.com/remmob/comfoair
  license: MIT
  commit: af83628ea6d6a44ca4a4146c2c9990d568de0b2a
  path: custom_components/comfoair/const.py, custom_components/comfoair/device.py, custom_components/comfoair/hub.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 19200
    format: 8E1

defaults:
  verified: false
  sources:
  - comfoair

models:
  - {id: e300_p, name: E300 P, match: {table: holding, address: 112, type: u16, equals: 0}}
  - {id: e300_rf, name: E300 RF, match: {table: holding, address: 112, type: u16, equals: 2}}
  - {id: e400_rf, name: E400 RF, match: {table: holding, address: 112, type: u16, equals: 3}}

points:
  - {key: x.device_status, label: Device status, table: holding, address: 101, type: u16, enum: device_status}
  - {key: x.language, label: Language, table: holding, address: 105, type: u16, enum: language}
  - {key: x.firmware_version, label: Firmware version, table: holding, address: 110, type: u16}
  - {key: x.orientation, label: Orientation, table: holding, address: 111, type: u16, enum: orientation}
  - {key: x.model, label: Model, table: holding, address: 112, type: u16, enum: model}
  - {key: x.bootloader_version, label: Bootloader version, table: holding, address: 113, type: u16}
  - {key: x.serial_number, label: Serial number, table: holding, address: 115, type: str, length: 16, chars: low}
  - {key: x.intake_air_temperature, label: Intake air temperature, table: holding, address: 300, type: s16, unit: °C, scale: 0.1}
  - {key: x.pre_heating_temperature, label: Pre-heating temperature, table: holding, address: 301, type: s16, unit: °C, scale: 0.1}
  - {key: x.supply_air_temperature, label: Supply air temperature, table: holding, address: 303, type: s16, unit: °C, scale: 0.1}
  - {key: x.extract_air_temperature, label: Extract air temperature, table: holding, address: 304, type: s16, unit: °C, scale: 0.1}
  - {key: x.exhaust_air_temperature, label: Exhaust air temperature, table: holding, address: 305, type: s16, unit: °C, scale: 0.1}
  - {key: x.intake_air_humidity, label: Intake air humidity, table: holding, address: 306, type: u16, unit: '%', scale: 0.1}
  - {key: x.supply_air_humidity, label: Supply air humidity, table: holding, address: 307, type: u16, unit: '%', scale: 0.1}
  - {key: x.extract_air_humidity, label: Extract air humidity, table: holding, address: 308, type: u16, unit: '%', scale: 0.1}
  - {key: x.exhaust_air_humidity, label: Exhaust air humidity, table: holding, address: 309, type: u16, unit: '%', scale: 0.1}
  - {key: x.extract_air_fan, label: Extract air fan, table: holding, address: 310, type: u16, unit: '%', scale: 0.1}
  - {key: x.supply_air_fan, label: Supply air fan, table: holding, address: 311, type: u16, unit: '%', scale: 0.1}
  - {key: x.extract_air_flow, label: Extract air flow, table: holding, address: 312, type: u16, unit: m³/h}
  - {key: x.supply_air_flow, label: Supply air flow, table: holding, address: 313, type: u16, unit: m³/h}
  - {key: x.extract_air_fan_speed, label: Extract air fan speed, table: holding, address: 314, type: u16, unit: rpm}
  - {key: x.supply_air_fan_speed, label: Supply air fan speed, table: holding, address: 315, type: u16, unit: rpm}
  - {key: x.analog_voltage_c1, label: Analog voltage C1, table: holding, address: 316, type: u16, unit: V, scale: 0.01}
  - {key: x.rf_voltage, label: Rf voltage, table: holding, address: 317, type: u16, unit: V, scale: 0.01}
  - {key: x.rf_enabled, label: RF enabled, table: holding, address: 318, type: u16, enum: on_off}
  - {key: x.pre_heater_state, label: Pre-heater state, table: holding, address: 319, type: u16, enum: on_off}
  - {key: x.extract_air_flow_setpoint_balance_offset, label: Extract air flow setpoint +- balance offset, table: holding, address: 320, type: u16, unit: m³/h}
  - {key: x.supply_air_flow_setpoint, label: Supply air flow setpoint, table: holding, address: 321, type: u16, unit: m³/h}
  - {key: x.running_mean_outdoor_temperature, label: Running mean outdoor temperature, table: holding, address: 322, type: s16, unit: °C, scale: 0.1}
  - {key: x.bypass_motor_active, label: Bypass motor active, table: holding, address: 325, type: u16, enum: bypass_motor_active}
  - {key: x.bypass_setpoint, label: Bypass setpoint, table: holding, address: 326, type: u16, unit: '%'}
  - {key: x.bypass_position, label: Bypass position, table: holding, address: 327, type: u16, unit: '%'}
  - {key: x.0_10_v_speed_setting, label: 0-10 v speed setting, table: holding, address: 328, type: u16}
  - {key: x.rf_speed_setting, label: Rf speed setting, table: holding, address: 329, type: u16}
  - {key: x.3_way_switch, label: 3-way switch, table: holding, address: 330, type: u16}
  - {key: x.bathroom_switch, label: Bathroom switch, table: holding, address: 331, type: u16}
  - {key: x.defrost_cycles_last_24h, label: Defrost cycles last 24h, table: holding, address: 334, type: u16}
  - {key: x.runtime_in_days, label: Runtime in days, table: holding, address: 336, type: u16, unit: d}
  - {key: x.fireplace_present, label: Fireplace present, table: holding, address: 337, type: u16, enum: on_off}
  - {key: x.pre_heater_present, label: Pre-heater present, table: holding, address: 338, type: u16, enum: on_off}
  - {key: x.heat_exchanger_type, label: Heat exchanger type, table: holding, address: 344, type: u16, enum: heat_exchanger_type}
  - {key: x.comfort_humidity_control, label: Comfort humidity control, table: holding, address: 345, type: u16, enum: comfort_humidity_control}
  - {key: x.alarms_400, label: Alarm bits 400, table: holding, address: 400, type: u16, flags: alarms_400}
  - {key: x.alarms_402, label: Alarm bits 402, table: holding, address: 402, type: u16, flags: alarms_402}

enums:
  device_status: {'0': Error, '1': Initializing, '2': Self Test, '3': Waiting, '10': Normal, '20': Standby, '42': Maintenance}
  language: {'0': NL, '1': DE, '2': FR, '3': EN}
  orientation: {'0': Right, '1': Left}
  model: {'0': E300 P, '2': E300 RF, '3': E400 RF}
  on_off: {'0': 'OFF', '1': 'ON'}
  bypass_motor_active: {'0': Reset bypass position, '1': End position reached, '2': Active}
  heat_exchanger_type: {'0': HRV, '1': ERV}
  comfort_humidity_control: {'0': Disabled, '1': Enabled}

flags:
  alarms_400: {'0': T20 temperature sensor, '1': T21 temperature sensor, '2': T22 temperature sensor, '3': T11 temperature sensor, '4': T12 temperature sensor, '5': RH20 humidity sensor, '6': RH22 humidity sensor, '7': RH11 humidity sensor, '8': RH12 humidity sensor, '9': dp12 pressure sensor, '10': dp22 pressure sensor, '11': exhaust fan speed sensor, '12': supply fan speed sensor, '13': filter warning, '14': filter error}
  alarms_402: {'0': preheater overheat, '1': preheater location, '2': preheater error, '3': bypass motor extract, '4': bypass motor outdoor, '5': frost protection warning}

notes:
- comfoair connects over Modbus TCP (port 502) or RTU at 19200 baud 8E1; unit id 1 is the only one it allows.
- All values are holding registers. Settings and identity (105, 110-113, 115-130) are read once; the rest every few seconds.
- 'Register 110 is the firmware version as a decimal number: 20800 means 2.8.0 (major × 10000 + minor × 100 + patch). Register
  113 packs the bootloader version as major × 100 + minor; the integration also shows the minor part as the hardware version.'
- 'Serial number (115-130): the integration skips characters outside the printable range.'
- Registers 316/317 and 328 (0-10 V input), 317/329 (RF) and 318/330 (3-way switch) belong to the three control types; the
  speed settings 328-330 read 0 = low, 50 = medium, 100 = high, and 331 reads 0 = off, 100 = on.
- 'Alarm words 400 and 402: the filter warning (400 bit 13) and frost protection warning (402 bit 5) are treated as warnings,
  every other bit as a fault.'
- comfoair only reads; it writes nothing to the unit.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
